id:@a-0000
dis:Alpha
area:151455ft²
geoAddr:"123 Prarie St, Hugo, CO 80821"
geoCity:Hugo
geoCoord:C(39.04532,-103.57159)
geoCountry:US
geoElevation:2956m
geoPostalCode:"80821"
geoState:CO
geoStreet:"123 Prarie St"
site
tz:Denver
weatherStationRef:@a-07eb
---
id:@a-0001
dis:Alpha Airside AHU-2
ahu
chilledWaterCooling
chilledWaterRef:@a-07b8
elec
equip
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
vavZone
---
id:@a-0002
dis:Alpha Airside AHU-2 Chilled Water Valve
chilled
cmd
cool
cur
custom:{description:"Clg_Valve_Cmd"}
equipRef:@a-0001
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0003
dis:Alpha Airside AHU-2 Discharge Fan Speed
air
cmd
cur
custom:{description:"SF VFD Signal" supply}
discharge
equipRef:@a-0001
fan
his
kind:Number
point
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-0004
dis:Alpha Airside AHU-2 Hot Water Valve
cmd
cur
custom:{description:"Htg_Valve_Cmd"}
equipRef:@a-0001
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0005
dis:Alpha Airside AHU-2 Mixed Air Temp
air
cur
custom:{description:"MAT"}
equipRef:@a-0001
his
kind:Number
mixed
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0006
dis:Alpha Airside AHU-2 Outside Air Damper
air
cmd
cur
custom:{description:"Econ_Cmd"}
damper
equipRef:@a-0001
his
kind:Number
outside
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0007
dis:Alpha Airside AHU-2 Outside Air Enthalpy
air
cur
custom:{description:"Enthalpy" enthalpy}
equipRef:@a-0001
his
kind:Number
outside
point
sensor
siteRef:@a-0000
tz:Denver
unit:"BTU/lb"
---
id:@a-0008
dis:Alpha Airside AHU-2 Outside Air Temp
air
cur
custom:{dryBulb description:"OAT"}
equipRef:@a-0001
his
kind:Number
outside
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0009
dis:Alpha Airside AHU-2 RF VFD
airRef:@a-0001
elec
equip
equipRef:@a-0001
fan
hvac
meter
return
siteRef:@a-0000
---
id:@a-000a
dis:Alpha Airside AHU-2 RF VFD Return Fan Frequency
air
cur
equipRef:@a-0009
fan
freq
his
kind:Number
point
return
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-000b
dis:Alpha Airside AHU-2 RF VFD Return Fan Power
air
cur
elec
equipRef:@a-0009
fan
his
kind:Number
point
power
return
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-000c
dis:Alpha Airside AHU-2 RF VFD Return Fan Status
air
cur
equipRef:@a-0009
fan
his
hisMode:cov
kind:Bool
point
return
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-000d
dis:Alpha Airside AHU-2 Relief Air Damper
air
cmd
cur
custom:{description:"Relief Damper Signal"}
damper
equipRef:@a-0001
exhaust
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-000e
dis:Alpha Airside AHU-2 Return Air Damper
air
cmd
cur
custom:{description:"Econ_Cmd"}
damper
equipRef:@a-0001
his
kind:Number
point
return
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-000f
dis:"Alpha Airside AHU-2 Return Air Fan S/S Command"
air
cmd
cur
custom:{description:"RF VFD S/S"}
equipRef:@a-0001
fan
his
hisMode:cov
kind:Bool
point
return
run
siteRef:@a-0000
tz:Denver
---
id:@a-0010
dis:Alpha Airside AHU-2 Return Air Temp
air
cur
custom:{description:"RAT"}
equipRef:@a-0001
his
kind:Number
point
return
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0011
dis:Alpha Airside AHU-2 Return Fan Speed
air
cmd
cur
custom:{description:"RF VFD Speed"}
equipRef:@a-0001
fan
his
kind:Number
point
return
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-0012
dis:Alpha Airside AHU-2 Return Fan Status
air
cur
custom:{description:"RF Status"}
equipRef:@a-0001
fan
his
hisMode:cov
kind:Bool
point
return
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0013
dis:Alpha Airside AHU-2 SF VFD
airRef:@a-0001
discharge
elec
equip
equipRef:@a-0001
fan
hvac
meter
siteRef:@a-0000
---
id:@a-0014
dis:Alpha Airside AHU-2 SF VFD Discharge Fan Power-1
air
cur
custom:{supply}
discharge
elec
equipRef:@a-0013
fan
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-0015
dis:Alpha Airside AHU-2 SF VFD Supply Fan Frequency
air
cur
custom:{supply}
discharge
equipRef:@a-0013
fan
freq
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-0016
dis:Alpha Airside AHU-2 SF VFD Supply Fan Status
air
cur
custom:{supply}
discharge
equipRef:@a-0013
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0017
dis:"Alpha Airside AHU-2 Supply Air Fan S/S Command"
air
cmd
cur
custom:{description:"SF VFD S/S" supply}
discharge
equipRef:@a-0001
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0018
dis:Alpha Airside AHU-2 Supply Air Pressure
air
cur
custom:{description:"Duct Static" supply}
discharge
equipRef:@a-0001
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
---
id:@a-0019
dis:Alpha Airside AHU-2 Supply Air Pressure Setpoint
air
cur
custom:{description:"DSP_SP_Curr_Value" supply}
discharge
equipRef:@a-0001
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
---
id:@a-001a
dis:Alpha Airside AHU-2 Supply Air Temp
air
cur
custom:{description:"SAT" supply}
discharge
equipRef:@a-0001
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-001b
dis:Alpha Airside AHU-2 Supply Air Temp Setpoint
air
cur
custom:{description:"DAT_SP" supply}
discharge
equipRef:@a-0001
his
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-001c
dis:Alpha Airside AHU-2 Supply Fan Status
air
cur
custom:{description:"SF Status" supply}
discharge
equipRef:@a-0001
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-001d
dis:Alpha Airside AHU-2 Zone Air Static Pressure
air
cur
custom:{description:"Building DP"}
equipRef:@a-0001
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
zone
---
id:@a-001e
dis:Alpha Airside AHU-2 Zone Air Static Pressure Setpoint
air
cur
custom:{description:"Building Static_SP"}
equipRef:@a-0001
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
zone
---
id:@a-001f
dis:Alpha Airside AHU-2 Zone Occupancy Mode
cmd
cur
custom:{description:"Mode_Occ"}
equipRef:@a-0001
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0020
dis:Alpha Airside AHU-3
ahu
chilledWaterCooling
chilledWaterRef:@a-07b8
elec
equip
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
vavZone
---
id:@a-0021
dis:Alpha Airside AHU-3 Chilled Water Valve
chilled
cmd
cool
cur
custom:{description:"Clg_Valve_Cmd"}
equipRef:@a-0020
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0022
dis:Alpha Airside AHU-3 Discharge Fan Speed
air
cmd
cur
custom:{description:"SF VFD Signal" supply}
discharge
equipRef:@a-0020
fan
his
kind:Number
point
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-0023
dis:Alpha Airside AHU-3 Hot Water Valve
cmd
cur
custom:{description:"Htg_Valve_Cmd"}
equipRef:@a-0020
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0024
dis:Alpha Airside AHU-3 Mixed Air Temp
air
cur
custom:{description:"MAT"}
equipRef:@a-0020
his
kind:Number
mixed
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0025
dis:Alpha Airside AHU-3 Outside Air Damper
air
cmd
cur
custom:{description:"OSA Damper Signal"}
damper
equipRef:@a-0020
his
kind:Number
outside
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0026
dis:Alpha Airside AHU-3 Outside Air Humidity
air
cur
equipRef:@a-0020
his
humidity
kind:Number
outside
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%RH"
---
id:@a-0027
dis:Alpha Airside AHU-3 Outside Air Temp
air
cur
custom:{dryBulb description:"OAT"}
equipRef:@a-0020
his
kind:Number
outside
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0028
dis:Alpha Airside AHU-3 Relief Air Damper
air
cmd
cur
custom:{description:"Relief Damper Signal"}
damper
equipRef:@a-0020
exhaust
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0029
dis:Alpha Airside AHU-3 Return Air Damper
air
cmd
cur
custom:{description:"Rtn Damper Signal"}
damper
equipRef:@a-0020
his
kind:Number
point
return
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-002a
dis:"Alpha Airside AHU-3 Return Air Fan S/S Command"
air
cmd
cur
custom:{description:"RF VFD S/S"}
equipRef:@a-0020
fan
his
hisMode:cov
kind:Bool
point
return
run
siteRef:@a-0000
tz:Denver
---
id:@a-002b
dis:Alpha Airside AHU-3 Return Air Temp
air
cur
custom:{description:"RAT"}
equipRef:@a-0020
his
kind:Number
point
return
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-002c
dis:Alpha Airside AHU-3 Return Fan Speed
air
cmd
cur
custom:{description:"RF VFD Speed"}
equipRef:@a-0020
fan
his
kind:Number
point
return
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-002d
dis:Alpha Airside AHU-3 Return Fan Status
air
cur
custom:{description:"RF Status"}
equipRef:@a-0020
fan
his
hisMode:cov
kind:Bool
point
return
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-002e
dis:"Alpha Airside AHU-3 Supply Air Fan S/S Command"
air
cmd
cur
custom:{description:"SF VFD S/S" supply}
discharge
equipRef:@a-0020
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-002f
dis:Alpha Airside AHU-3 Supply Air Humidity
air
cur
custom:{description:"Supply %RH" supply}
discharge
equipRef:@a-0020
his
humidity
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%RH"
---
id:@a-0030
dis:Alpha Airside AHU-3 Supply Air Humidity Setpoint
air
cur
custom:{description:"Supply %RH SP" supply}
discharge
equipRef:@a-0020
his
humidity
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:"%RH"
---
id:@a-0031
dis:Alpha Airside AHU-3 Supply Air Pressure
air
cur
custom:{description:"Duct Static" supply}
discharge
equipRef:@a-0020
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
---
id:@a-0032
dis:Alpha Airside AHU-3 Supply Air Pressure Setpoint
air
cur
custom:{description:"DSP_SP_Curr_Value" supply}
discharge
equipRef:@a-0020
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
---
id:@a-0033
dis:Alpha Airside AHU-3 Supply Air Temp
air
cur
custom:{description:"SAT" supply}
discharge
equipRef:@a-0020
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0034
dis:Alpha Airside AHU-3 Supply Air Temp Setpoint
air
cur
custom:{description:"DAT_SP" supply}
discharge
equipRef:@a-0020
his
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-0035
dis:Alpha Airside AHU-3 Supply Fan Status
air
cur
custom:{description:"SF Status" supply}
discharge
equipRef:@a-0020
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0036
dis:Alpha Airside AHU-3 Zone Air Static Pressure
air
cur
custom:{description:"Building DP"}
equipRef:@a-0020
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
zone
---
id:@a-0037
dis:Alpha Airside AHU-3 Zone Air Static Pressure Setpoint
air
cur
custom:{description:"Building Static_SP"}
equipRef:@a-0020
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
zone
---
id:@a-0038
dis:Alpha Airside AHU-3 Zone Occupancy Mode
cmd
cur
custom:{description:"Mode_Occ"}
equipRef:@a-0020
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0039
dis:Alpha Airside AHU-4
ahu
chilledWaterCooling
chilledWaterRef:@a-07b8
dualDuct
elec
equip
hotWaterHeating
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
vavZone
---
id:@a-003a
dis:Alpha Airside AHU-4 Chilled Water Valve
chilled
cmd
cool
cur
custom:{description:"Clg_Valve_Cmd"}
equipRef:@a-0039
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-003b
dis:Alpha Airside AHU-4 Cold Deck Air Temp
air
coldDeck
cur
custom:{description:"Cold Deck SAT"}
equipRef:@a-0039
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-003c
dis:Alpha Airside AHU-4 Cold Deck Air Temp Setpoint
air
coldDeck
cur
custom:{description:"Clg SAT SP"}
equipRef:@a-0039
his
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-003d
dis:Alpha Airside AHU-4 Discharge Fan Speed
air
cur
custom:{description:"SF_VFD_Curr_Speed" supply}
discharge
equipRef:@a-0039
fan
his
kind:Number
point
sensor
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-003e
dis:Alpha Airside AHU-4 Hot Deck Air Temp
air
cur
custom:{description:"Hot Deck SAT"}
equipRef:@a-0039
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-003f
dis:Alpha Airside AHU-4 Hot Deck Air Temp Setpoint
air
cur
custom:{description:"Htg SAT SP"}
equipRef:@a-0039
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-0040
dis:Alpha Airside AHU-4 Hot Water Valve
cmd
cur
custom:{description:"Htg_Valve_Cmd"}
equipRef:@a-0039
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0041
dis:Alpha Airside AHU-4 Mixed Air Temp
air
cur
custom:{description:"MAT"}
equipRef:@a-0039
his
kind:Number
mixed
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0042
dis:Alpha Airside AHU-4 Outside Air Damper
air
cmd
cur
custom:{description:"Econ_Cmd"}
damper
equipRef:@a-0039
his
kind:Number
outside
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0043
dis:Alpha Airside AHU-4 Outside Air Temp
air
cur
custom:{dryBulb description:"OAT"}
equipRef:@a-0039
his
kind:Number
outside
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0044
dis:Alpha Airside AHU-4 Relief Air Damper
air
cmd
cur
custom:{description:"Relief Signal"}
damper
equipRef:@a-0039
exhaust
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0045
dis:"Alpha Airside AHU-4 Relief Air Fan S/S Command"
air
cmd
cur
custom:{description:"RF VFD S/S" relief}
equipRef:@a-0039
exhaust
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0046
dis:Alpha Airside AHU-4 Relief Fan Status
air
cur
custom:{description:"RF Status" relief}
equipRef:@a-0039
exhaust
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0047
dis:Alpha Airside AHU-4 Return Air Temp
air
cur
custom:{description:"RAT"}
equipRef:@a-0039
his
kind:Number
point
return
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0048
dis:"Alpha Airside AHU-4 Supply Air Fan S/S Command"
air
cmd
cur
custom:{description:"SF VFD S/S" supply}
discharge
equipRef:@a-0039
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0049
dis:Alpha Airside AHU-4 Supply Air Pressure
air
cur
custom:{description:"Duct Static" supply}
discharge
equipRef:@a-0039
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
---
id:@a-004a
dis:Alpha Airside AHU-4 Supply Air Pressure Setpoint
air
cur
custom:{description:"DSP_SP_Curr_Value" supply}
discharge
equipRef:@a-0039
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
---
id:@a-004b
dis:Alpha Airside AHU-4 Supply Fan Status
air
cur
custom:{description:"SF Status" supply}
discharge
equipRef:@a-0039
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-004c
dis:Alpha Airside AHU-4 Zone Air Static Pressure
air
cur
custom:{description:"Building Static Reading"}
equipRef:@a-0039
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
zone
---
id:@a-004d
dis:Alpha Airside AHU-4 Zone Air Static Pressure
air
cur
custom:{description:"Building Static Sensor"}
equipRef:@a-0039
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
zone
---
id:@a-004e
dis:Alpha Airside AHU-4 Zone Air Static Pressure Setpoint
air
cur
custom:{description:"Building Static_SP"}
equipRef:@a-0039
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
zone
---
id:@a-004f
dis:Alpha Airside AHU-4 Zone Air Temp
air
cur
custom:{description:"IT Room Temp"}
equipRef:@a-0039
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0050
dis:Alpha Airside AHU-4 Zone Occupancy Mode
cmd
cur
custom:{description:"Mode_Occ"}
equipRef:@a-0039
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0051
dis:Alpha Airside AHU-5
ahu
chilledWaterCooling
chilledWaterRef:@a-07b8
dualDuct
elec
equip
hotWaterHeating
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
vavZone
---
id:@a-0052
dis:Alpha Airside AHU-5 Chilled Water Valve
chilled
cmd
cool
cur
custom:{description:"Clg_Valve_Cmd"}
equipRef:@a-0051
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0053
dis:Alpha Airside AHU-5 Cold Deck Air Temp
air
coldDeck
cur
custom:{description:"Cold Deck SAT"}
equipRef:@a-0051
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0054
dis:Alpha Airside AHU-5 Cold Deck Air Temp Setpoint
air
coldDeck
cur
custom:{description:"Clg SAT SP"}
equipRef:@a-0051
his
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-0055
dis:Alpha Airside AHU-5 Discharge Fan Speed
air
cur
custom:{description:"SF_VFD_Curr_Speed" supply}
discharge
equipRef:@a-0051
fan
his
kind:Number
point
sensor
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-0056
dis:Alpha Airside AHU-5 Discharge Fan Speed
air
cmd
cur
custom:{description:"SF VFD Signal" supply}
discharge
equipRef:@a-0051
fan
his
kind:Number
point
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-0057
dis:Alpha Airside AHU-5 Hot Deck Air Temp
air
cur
custom:{description:"Hot Deck SAT"}
equipRef:@a-0051
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0058
dis:Alpha Airside AHU-5 Hot Deck Air Temp Setpoint
air
cur
custom:{description:"Htg SAT SP"}
equipRef:@a-0051
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
---
id:@a-0059
dis:Alpha Airside AHU-5 Hot Water Valve
cmd
cur
custom:{description:"Htg_Valve_Cmd"}
equipRef:@a-0051
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-005a
dis:Alpha Airside AHU-5 Hot Water Valve
cmd
cur
custom:{description:"Htg_Valve_Cmd"}
equipRef:@a-0051
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-005b
dis:Alpha Airside AHU-5 Mixed Air Temp
air
cur
custom:{description:"MAT"}
equipRef:@a-0051
his
kind:Number
mixed
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-005c
dis:Alpha Airside AHU-5 Outside Air Damper Cmd
air
cmd
cur
custom:{description:"Econ_Cmd"}
damper
equipRef:@a-0051
his
kind:Number
outside
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-005d
dis:Alpha Airside AHU-5 Outside Air Damper Signal
air
cmd
cur
custom:{description:"OSA Damper Signal"}
damper
equipRef:@a-0051
his
kind:Number
outside
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-005e
dis:Alpha Airside AHU-5 Outside Air Temp
air
cur
custom:{dryBulb description:"OAT"}
equipRef:@a-0051
his
kind:Number
outside
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-005f
dis:Alpha Airside AHU-5 Relief Air Damper
air
cmd
cur
custom:{description:"Relief Signal"}
damper
equipRef:@a-0051
exhaust
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0060
dis:Alpha Airside AHU-5 Return Air Damper Signal
air
cmd
cur
custom:{description:"Rtn Damper Signal"}
damper
equipRef:@a-0051
his
kind:Number
point
return
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0061
dis:"Alpha Airside AHU-5 Return Air Fan S/S Command"
air
cmd
cur
custom:{description:"RF VFD S/S"}
equipRef:@a-0051
fan
his
hisMode:cov
kind:Bool
point
return
run
siteRef:@a-0000
tz:Denver
---
id:@a-0062
dis:Alpha Airside AHU-5 Return Air Temp
air
cur
custom:{description:"RAT"}
equipRef:@a-0051
his
kind:Number
point
return
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0063
dis:Alpha Airside AHU-5 Return Fan Status
air
cur
custom:{description:"RF Status"}
equipRef:@a-0051
fan
his
hisMode:cov
kind:Bool
point
return
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0064
dis:"Alpha Airside AHU-5 Supply Air Fan S/S Command"
air
cmd
cur
custom:{description:"SF VFD S/S" supply}
discharge
equipRef:@a-0051
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0065
dis:Alpha Airside AHU-5 Supply Air Pressure
air
cur
custom:{description:"Duct Static" supply}
discharge
equipRef:@a-0051
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
---
id:@a-0066
dis:Alpha Airside AHU-5 Supply Air Pressure Setpoint
air
cur
custom:{description:"DSP_SP_Curr_Value" supply}
discharge
equipRef:@a-0051
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
---
id:@a-0067
dis:Alpha Airside AHU-5 Supply Fan Status
air
cur
custom:{description:"SF Status" supply}
discharge
equipRef:@a-0051
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0068
dis:Alpha Airside AHU-5 Zone Air Static Pressure
air
cur
custom:{description:"Building DP"}
equipRef:@a-0051
his
kind:Number
point
pressure
sensor
siteRef:@a-0000
tz:Denver
unit:"inH₂O"
zone
---
id:@a-0069
dis:Alpha Airside AHU-5 Zone Air Static Pressure Setpoint
air
cur
custom:{description:"Building Static_SP"}
equipRef:@a-0051
his
kind:Number
point
pressure
siteRef:@a-0000
sp
tz:Denver
unit:"inH₂O"
zone
---
id:@a-006a
dis:Alpha Airside AHU-5 Zone Occupancy Mode
cmd
cur
custom:{description:"Mode_Occ"}
equipRef:@a-0051
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-006b
dis:Alpha Airside DD 1-4-1
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-006c
dis:Alpha Airside DD 1-4-1 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-006b
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-006d
dis:Alpha Airside DD 1-4-1 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-006b
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-006e
dis:Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-006b
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-006f
dis:Alpha Airside DD 1-4-1 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-006b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0070
dis:Alpha Airside DD 1-4-1 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-006b
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0071
dis:Alpha Airside DD 1-4-1 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-006b
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0072
dis:Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-006b
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0073
dis:Alpha Airside DD 1-4-1 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-006b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0074
dis:Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-006b
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0075
dis:Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-006b
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0076
dis:Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-006b
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0077
dis:Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-006b
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0078
dis:Alpha Airside DD 1-4-1 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-006b
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0079
dis:Alpha Airside DD 1-4-10
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-007a
dis:Alpha Airside DD 1-4-10 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0079
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-007b
dis:Alpha Airside DD 1-4-10 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0079
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-007c
dis:Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0079
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-007d
dis:Alpha Airside DD 1-4-10 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0079
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-007e
dis:Alpha Airside DD 1-4-10 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0079
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-007f
dis:Alpha Airside DD 1-4-10 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0079
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0080
dis:Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0079
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0081
dis:Alpha Airside DD 1-4-10 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0079
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0082
dis:Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0079
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0083
dis:Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0079
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0084
dis:Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0079
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0085
dis:Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0079
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0086
dis:Alpha Airside DD 1-4-10 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0079
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0087
dis:Alpha Airside DD 1-4-11
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0088
dis:Alpha Airside DD 1-4-11 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0087
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0089
dis:Alpha Airside DD 1-4-11 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0087
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-008a
dis:Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0087
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-008b
dis:Alpha Airside DD 1-4-11 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0087
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-008c
dis:Alpha Airside DD 1-4-11 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0087
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-008d
dis:Alpha Airside DD 1-4-11 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0087
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-008e
dis:Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0087
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-008f
dis:Alpha Airside DD 1-4-11 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0087
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0090
dis:Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0087
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0091
dis:Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0087
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0092
dis:Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0087
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0093
dis:Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0087
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0094
dis:Alpha Airside DD 1-4-11 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0087
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0095
dis:Alpha Airside DD 1-4-12
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0096
dis:Alpha Airside DD 1-4-12 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0095
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0097
dis:Alpha Airside DD 1-4-12 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0095
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0098
dis:Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0095
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0099
dis:Alpha Airside DD 1-4-12 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0095
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-009a
dis:Alpha Airside DD 1-4-12 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0095
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-009b
dis:Alpha Airside DD 1-4-12 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0095
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-009c
dis:Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0095
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-009d
dis:Alpha Airside DD 1-4-12 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0095
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-009e
dis:Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0095
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-009f
dis:Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0095
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00a0
dis:Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0095
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00a1
dis:Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0095
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00a2
dis:Alpha Airside DD 1-4-12 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0095
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00a3
dis:Alpha Airside DD 1-4-13
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00a4
dis:Alpha Airside DD 1-4-13 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00a3
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00a5
dis:Alpha Airside DD 1-4-13 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00a3
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00a6
dis:Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00a3
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00a7
dis:Alpha Airside DD 1-4-13 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00a3
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00a8
dis:Alpha Airside DD 1-4-13 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00a3
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00a9
dis:Alpha Airside DD 1-4-13 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00a3
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00aa
dis:Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00a3
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00ab
dis:Alpha Airside DD 1-4-13 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00a3
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00ac
dis:Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00a3
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00ad
dis:Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00a3
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00ae
dis:Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00a3
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00af
dis:Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00a3
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00b0
dis:Alpha Airside DD 1-4-13 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00a3
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00b1
dis:Alpha Airside DD 1-4-14
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00b2
dis:Alpha Airside DD 1-4-14 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00b1
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00b3
dis:Alpha Airside DD 1-4-14 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00b1
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00b4
dis:Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00b1
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00b5
dis:Alpha Airside DD 1-4-14 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00b1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00b6
dis:Alpha Airside DD 1-4-14 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00b1
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00b7
dis:Alpha Airside DD 1-4-14 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00b1
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00b8
dis:Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00b1
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00b9
dis:Alpha Airside DD 1-4-14 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00b1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00ba
dis:Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00b1
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00bb
dis:Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00b1
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00bc
dis:Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00b1
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00bd
dis:Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00b1
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00be
dis:Alpha Airside DD 1-4-14 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00b1
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00bf
dis:Alpha Airside DD 1-4-2
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00c0
dis:Alpha Airside DD 1-4-2 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00bf
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00c1
dis:Alpha Airside DD 1-4-2 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00bf
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00c2
dis:Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00bf
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00c3
dis:Alpha Airside DD 1-4-2 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00bf
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00c4
dis:Alpha Airside DD 1-4-2 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00bf
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00c5
dis:Alpha Airside DD 1-4-2 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00bf
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00c6
dis:Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00bf
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00c7
dis:Alpha Airside DD 1-4-2 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00bf
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00c8
dis:Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00bf
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00c9
dis:Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00bf
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00ca
dis:Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00bf
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00cb
dis:Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00bf
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00cc
dis:Alpha Airside DD 1-4-2 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00bf
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00cd
dis:Alpha Airside DD 1-4-3
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00ce
dis:Alpha Airside DD 1-4-3 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00cd
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00cf
dis:Alpha Airside DD 1-4-3 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00cd
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00d0
dis:Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00cd
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00d1
dis:Alpha Airside DD 1-4-3 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00cd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00d2
dis:Alpha Airside DD 1-4-3 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00cd
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00d3
dis:Alpha Airside DD 1-4-3 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00cd
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00d4
dis:Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00cd
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00d5
dis:Alpha Airside DD 1-4-3 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00cd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00d6
dis:Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00cd
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00d7
dis:Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00cd
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00d8
dis:Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00cd
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00d9
dis:Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00cd
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00da
dis:Alpha Airside DD 1-4-3 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00cd
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00db
dis:Alpha Airside DD 1-4-4
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00dc
dis:Alpha Airside DD 1-4-4 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00db
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00dd
dis:Alpha Airside DD 1-4-4 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00db
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00de
dis:Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00db
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00df
dis:Alpha Airside DD 1-4-4 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00db
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00e0
dis:Alpha Airside DD 1-4-4 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00db
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00e1
dis:Alpha Airside DD 1-4-4 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00db
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00e2
dis:Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00db
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00e3
dis:Alpha Airside DD 1-4-4 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00db
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00e4
dis:Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00db
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00e5
dis:Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00db
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00e6
dis:Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00db
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00e7
dis:Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00db
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00e8
dis:Alpha Airside DD 1-4-4 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00db
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00e9
dis:Alpha Airside DD 1-4-5
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00ea
dis:Alpha Airside DD 1-4-5 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00e9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00eb
dis:Alpha Airside DD 1-4-5 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00e9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00ec
dis:Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00e9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00ed
dis:Alpha Airside DD 1-4-5 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00e9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00ee
dis:Alpha Airside DD 1-4-5 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00e9
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00ef
dis:Alpha Airside DD 1-4-5 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00e9
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00f0
dis:Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00e9
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00f1
dis:Alpha Airside DD 1-4-5 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00e9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-00f2
dis:Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00e9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00f3
dis:Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00e9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-00f4
dis:Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00e9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00f5
dis:Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00e9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-00f6
dis:Alpha Airside DD 1-4-5 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00e9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-00f7
dis:Alpha Airside DD 1-4-6
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-00f8
dis:Alpha Airside DD 1-4-6 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-00f7
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00f9
dis:Alpha Airside DD 1-4-6 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-00f7
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00fa
dis:Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-00f7
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00fb
dis:Alpha Airside DD 1-4-6 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-00f7
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-00fc
dis:Alpha Airside DD 1-4-6 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-00f7
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-00fd
dis:Alpha Airside DD 1-4-6 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-00f7
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-00fe
dis:Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-00f7
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-00ff
dis:Alpha Airside DD 1-4-6 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-00f7
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0100
dis:Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-00f7
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0101
dis:Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-00f7
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0102
dis:Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-00f7
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0103
dis:Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-00f7
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0104
dis:Alpha Airside DD 1-4-6 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-00f7
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0105
dis:Alpha Airside DD 1-4-7
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0106
dis:Alpha Airside DD 1-4-7 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0105
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0107
dis:Alpha Airside DD 1-4-7 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0105
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0108
dis:Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0105
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0109
dis:Alpha Airside DD 1-4-7 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0105
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-010a
dis:Alpha Airside DD 1-4-7 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0105
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-010b
dis:Alpha Airside DD 1-4-7 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0105
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-010c
dis:Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0105
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-010d
dis:Alpha Airside DD 1-4-7 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0105
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-010e
dis:Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0105
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-010f
dis:Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0105
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0110
dis:Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0105
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0111
dis:Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0105
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0112
dis:Alpha Airside DD 1-4-7 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0105
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0113
dis:Alpha Airside DD 1-4-8
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0114
dis:Alpha Airside DD 1-4-8 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0113
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0115
dis:Alpha Airside DD 1-4-8 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0113
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0116
dis:Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0113
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0117
dis:Alpha Airside DD 1-4-8 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0113
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0118
dis:Alpha Airside DD 1-4-8 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0113
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0119
dis:Alpha Airside DD 1-4-8 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0113
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-011a
dis:Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0113
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-011b
dis:Alpha Airside DD 1-4-8 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0113
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-011c
dis:Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0113
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-011d
dis:Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0113
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-011e
dis:Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0113
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-011f
dis:Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0113
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0120
dis:Alpha Airside DD 1-4-8 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0113
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0121
dis:Alpha Airside DD 1-4-9
airRef:@a-0039
dualDuct
equip
equipRef:@a-0039
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0122
dis:Alpha Airside DD 1-4-9 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0121
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0123
dis:Alpha Airside DD 1-4-9 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0121
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0124
dis:Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0121
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0125
dis:Alpha Airside DD 1-4-9 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0121
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0126
dis:Alpha Airside DD 1-4-9 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0121
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0127
dis:Alpha Airside DD 1-4-9 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0121
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0128
dis:Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0121
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0129
dis:Alpha Airside DD 1-4-9 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0121
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-012a
dis:Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0121
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-012b
dis:Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0121
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-012c
dis:Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0121
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-012d
dis:Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0121
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-012e
dis:Alpha Airside DD 1-4-9 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0121
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-012f
dis:Alpha Airside DD 1-5-1
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0130
dis:Alpha Airside DD 1-5-1 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-012f
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0131
dis:Alpha Airside DD 1-5-1 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-012f
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0132
dis:Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-012f
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0133
dis:Alpha Airside DD 1-5-1 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-012f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0134
dis:Alpha Airside DD 1-5-1 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-012f
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0135
dis:Alpha Airside DD 1-5-1 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-012f
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0136
dis:Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-012f
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0137
dis:Alpha Airside DD 1-5-1 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-012f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0138
dis:Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-012f
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0139
dis:Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-012f
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-013a
dis:Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-012f
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-013b
dis:Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-012f
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-013c
dis:Alpha Airside DD 1-5-1 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-012f
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-013d
dis:Alpha Airside DD 1-5-10
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-013e
dis:Alpha Airside DD 1-5-10 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-013d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-013f
dis:Alpha Airside DD 1-5-10 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-013d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0140
dis:Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-013d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0141
dis:Alpha Airside DD 1-5-10 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-013d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0142
dis:Alpha Airside DD 1-5-10 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-013d
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0143
dis:Alpha Airside DD 1-5-10 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-013d
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0144
dis:Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-013d
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0145
dis:Alpha Airside DD 1-5-10 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-013d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0146
dis:Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-013d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0147
dis:Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-013d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0148
dis:Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-013d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0149
dis:Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-013d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-014a
dis:Alpha Airside DD 1-5-10 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-013d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-014b
dis:Alpha Airside DD 1-5-11
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-014c
dis:Alpha Airside DD 1-5-11 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-014b
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-014d
dis:Alpha Airside DD 1-5-11 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-014b
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-014e
dis:Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-014b
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-014f
dis:Alpha Airside DD 1-5-11 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-014b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0150
dis:Alpha Airside DD 1-5-11 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-014b
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0151
dis:Alpha Airside DD 1-5-11 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-014b
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0152
dis:Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-014b
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0153
dis:Alpha Airside DD 1-5-11 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-014b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0154
dis:Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-014b
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0155
dis:Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-014b
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0156
dis:Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-014b
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0157
dis:Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-014b
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0158
dis:Alpha Airside DD 1-5-11 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-014b
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0159
dis:Alpha Airside DD 1-5-12
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-015a
dis:Alpha Airside DD 1-5-12 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0159
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-015b
dis:Alpha Airside DD 1-5-12 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0159
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-015c
dis:Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0159
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-015d
dis:Alpha Airside DD 1-5-12 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0159
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-015e
dis:Alpha Airside DD 1-5-12 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0159
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-015f
dis:Alpha Airside DD 1-5-12 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0159
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0160
dis:Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0159
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0161
dis:Alpha Airside DD 1-5-12 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0159
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0162
dis:Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0159
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0163
dis:Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0159
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0164
dis:Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0159
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0165
dis:Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0159
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0166
dis:Alpha Airside DD 1-5-12 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0159
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0167
dis:Alpha Airside DD 1-5-13
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0168
dis:Alpha Airside DD 1-5-13 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0167
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0169
dis:Alpha Airside DD 1-5-13 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0167
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-016a
dis:Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0167
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-016b
dis:Alpha Airside DD 1-5-13 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0167
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-016c
dis:Alpha Airside DD 1-5-13 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0167
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-016d
dis:Alpha Airside DD 1-5-13 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0167
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-016e
dis:Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0167
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-016f
dis:Alpha Airside DD 1-5-13 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0167
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0170
dis:Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0167
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0171
dis:Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0167
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0172
dis:Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0167
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0173
dis:Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0167
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0174
dis:Alpha Airside DD 1-5-13 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0167
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0175
dis:Alpha Airside DD 1-5-14
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0176
dis:Alpha Airside DD 1-5-14 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0175
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0177
dis:Alpha Airside DD 1-5-14 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0175
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0178
dis:Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0175
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0179
dis:Alpha Airside DD 1-5-14 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0175
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-017a
dis:Alpha Airside DD 1-5-14 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0175
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-017b
dis:Alpha Airside DD 1-5-14 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0175
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-017c
dis:Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0175
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-017d
dis:Alpha Airside DD 1-5-14 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0175
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-017e
dis:Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0175
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-017f
dis:Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0175
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0180
dis:Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0175
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0181
dis:Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0175
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0182
dis:Alpha Airside DD 1-5-14 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0175
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0183
dis:Alpha Airside DD 1-5-15
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0184
dis:Alpha Airside DD 1-5-15 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0183
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0185
dis:Alpha Airside DD 1-5-15 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0183
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0186
dis:Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0183
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0187
dis:Alpha Airside DD 1-5-15 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0183
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0188
dis:Alpha Airside DD 1-5-15 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0183
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0189
dis:Alpha Airside DD 1-5-15 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0183
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-018a
dis:Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0183
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-018b
dis:Alpha Airside DD 1-5-15 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0183
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-018c
dis:Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0183
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-018d
dis:Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0183
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-018e
dis:Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0183
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-018f
dis:Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0183
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0190
dis:Alpha Airside DD 1-5-15 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0183
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0191
dis:Alpha Airside DD 1-5-16
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0192
dis:Alpha Airside DD 1-5-16 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0191
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0193
dis:Alpha Airside DD 1-5-16 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0191
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0194
dis:Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0191
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0195
dis:Alpha Airside DD 1-5-16 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0191
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0196
dis:Alpha Airside DD 1-5-16 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0191
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0197
dis:Alpha Airside DD 1-5-16 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0191
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0198
dis:Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0191
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0199
dis:Alpha Airside DD 1-5-16 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0191
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-019a
dis:Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0191
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-019b
dis:Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0191
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-019c
dis:Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0191
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-019d
dis:Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0191
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-019e
dis:Alpha Airside DD 1-5-16 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0191
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-019f
dis:Alpha Airside DD 1-5-17
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01a0
dis:Alpha Airside DD 1-5-17 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-019f
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01a1
dis:Alpha Airside DD 1-5-17 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-019f
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01a2
dis:Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-019f
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01a3
dis:Alpha Airside DD 1-5-17 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-019f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01a4
dis:Alpha Airside DD 1-5-17 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-019f
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01a5
dis:Alpha Airside DD 1-5-17 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-019f
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01a6
dis:Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-019f
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01a7
dis:Alpha Airside DD 1-5-17 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-019f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01a8
dis:Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-019f
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01a9
dis:Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-019f
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01aa
dis:Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-019f
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01ab
dis:Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-019f
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01ac
dis:Alpha Airside DD 1-5-17 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-019f
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01ad
dis:Alpha Airside DD 1-5-18
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01ae
dis:Alpha Airside DD 1-5-18 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01ad
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01af
dis:Alpha Airside DD 1-5-18 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01ad
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01b0
dis:Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01ad
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01b1
dis:Alpha Airside DD 1-5-18 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01ad
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01b2
dis:Alpha Airside DD 1-5-18 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01ad
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01b3
dis:Alpha Airside DD 1-5-18 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01ad
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01b4
dis:Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01ad
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01b5
dis:Alpha Airside DD 1-5-18 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01ad
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01b6
dis:Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01ad
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01b7
dis:Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01ad
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01b8
dis:Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01ad
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01b9
dis:Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01ad
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01ba
dis:Alpha Airside DD 1-5-18 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01ad
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01bb
dis:Alpha Airside DD 1-5-19
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01bc
dis:Alpha Airside DD 1-5-19 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01bb
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01bd
dis:Alpha Airside DD 1-5-19 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01bb
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01be
dis:Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01bb
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01bf
dis:Alpha Airside DD 1-5-19 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01bb
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01c0
dis:Alpha Airside DD 1-5-19 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01bb
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01c1
dis:Alpha Airside DD 1-5-19 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01bb
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01c2
dis:Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01bb
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01c3
dis:Alpha Airside DD 1-5-19 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01bb
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01c4
dis:Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01bb
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01c5
dis:Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01bb
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01c6
dis:Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01bb
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01c7
dis:Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01bb
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01c8
dis:Alpha Airside DD 1-5-19 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01bb
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01c9
dis:Alpha Airside DD 1-5-2
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01ca
dis:Alpha Airside DD 1-5-2 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01c9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01cb
dis:Alpha Airside DD 1-5-2 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01c9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01cc
dis:Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01c9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01cd
dis:Alpha Airside DD 1-5-2 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01c9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01ce
dis:Alpha Airside DD 1-5-2 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01c9
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01cf
dis:Alpha Airside DD 1-5-2 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01c9
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01d0
dis:Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01c9
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01d1
dis:Alpha Airside DD 1-5-2 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01c9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01d2
dis:Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01c9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01d3
dis:Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01c9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01d4
dis:Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01c9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01d5
dis:Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01c9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01d6
dis:Alpha Airside DD 1-5-2 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01c9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01d7
dis:Alpha Airside DD 1-5-3
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01d8
dis:Alpha Airside DD 1-5-3 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01d7
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01d9
dis:Alpha Airside DD 1-5-3 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01d7
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01da
dis:Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01d7
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01db
dis:Alpha Airside DD 1-5-3 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01d7
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01dc
dis:Alpha Airside DD 1-5-3 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01d7
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01dd
dis:Alpha Airside DD 1-5-3 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01d7
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01de
dis:Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01d7
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01df
dis:Alpha Airside DD 1-5-3 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01d7
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01e0
dis:Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01d7
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01e1
dis:Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01d7
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01e2
dis:Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01d7
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01e3
dis:Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01d7
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01e4
dis:Alpha Airside DD 1-5-3 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01d7
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01e5
dis:Alpha Airside DD 1-5-4
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01e6
dis:Alpha Airside DD 1-5-4 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01e5
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01e7
dis:Alpha Airside DD 1-5-4 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01e5
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01e8
dis:Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01e5
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01e9
dis:Alpha Airside DD 1-5-4 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01e5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01ea
dis:Alpha Airside DD 1-5-4 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01e5
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01eb
dis:Alpha Airside DD 1-5-4 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01e5
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01ec
dis:Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01e5
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01ed
dis:Alpha Airside DD 1-5-4 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01e5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01ee
dis:Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01e5
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01ef
dis:Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01e5
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01f0
dis:Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01e5
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01f1
dis:Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01e5
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01f2
dis:Alpha Airside DD 1-5-4 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01e5
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-01f3
dis:Alpha Airside DD 1-5-5
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-01f4
dis:Alpha Airside DD 1-5-5 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-01f3
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01f5
dis:Alpha Airside DD 1-5-5 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-01f3
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01f6
dis:Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-01f3
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01f7
dis:Alpha Airside DD 1-5-5 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-01f3
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-01f8
dis:Alpha Airside DD 1-5-5 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-01f3
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-01f9
dis:Alpha Airside DD 1-5-5 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-01f3
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-01fa
dis:Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-01f3
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-01fb
dis:Alpha Airside DD 1-5-5 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-01f3
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-01fc
dis:Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-01f3
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01fd
dis:Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-01f3
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-01fe
dis:Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-01f3
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-01ff
dis:Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-01f3
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0200
dis:Alpha Airside DD 1-5-5 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-01f3
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0201
dis:Alpha Airside DD 1-5-6
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
fanPowered
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0202
dis:Alpha Airside DD 1-5-6 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-0201
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0203
dis:Alpha Airside DD 1-5-6 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-0201
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0204
dis:Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-0201
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0205
dis:Alpha Airside DD 1-5-6 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0201
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0206
dis:Alpha Airside DD 1-5-6 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-0201
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0207
dis:Alpha Airside DD 1-5-6 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-0201
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0208
dis:Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-0201
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0209
dis:Alpha Airside DD 1-5-6 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0201
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-020a
dis:Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0201
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-020b
dis:Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0201
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-020c
dis:Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0201
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-020d
dis:Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0201
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-020e
dis:Alpha Airside DD 1-5-6 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0201
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-020f
dis:Alpha Airside DD 1-5-7
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-0210
dis:Alpha Airside DD 1-5-7 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-020f
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0211
dis:Alpha Airside DD 1-5-7 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-020f
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0212
dis:Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-020f
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0213
dis:Alpha Airside DD 1-5-7 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-020f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0214
dis:Alpha Airside DD 1-5-7 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-020f
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0215
dis:Alpha Airside DD 1-5-7 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-020f
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0216
dis:Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-020f
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0217
dis:Alpha Airside DD 1-5-7 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-020f
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0218
dis:Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-020f
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0219
dis:Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-020f
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-021a
dis:Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-020f
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-021b
dis:Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-020f
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-021c
dis:Alpha Airside DD 1-5-7 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-020f
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-021d
dis:Alpha Airside DD 1-5-8
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-021e
dis:Alpha Airside DD 1-5-8 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-021d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-021f
dis:Alpha Airside DD 1-5-8 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-021d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0220
dis:Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-021d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0221
dis:Alpha Airside DD 1-5-8 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-021d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0222
dis:Alpha Airside DD 1-5-8 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-021d
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0223
dis:Alpha Airside DD 1-5-8 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-021d
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0224
dis:Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-021d
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0225
dis:Alpha Airside DD 1-5-8 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-021d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0226
dis:Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-021d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0227
dis:Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-021d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0228
dis:Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-021d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0229
dis:Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-021d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-022a
dis:Alpha Airside DD 1-5-8 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-021d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-022b
dis:Alpha Airside DD 1-5-9
airRef:@a-0051
dualDuct
equip
equipRef:@a-0051
hvac
siteRef:@a-0000
thermostat
vav
---
id:@a-022c
dis:Alpha Airside DD 1-5-9 Cold Deck Air Damper
air
cmd
coldDeck
cur
custom:{description:"Clg Dmpr Pos. %"}
damper
equipRef:@a-022b
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-022d
dis:Alpha Airside DD 1-5-9 Cold Deck Air Flow
air
coldDeck
cur
custom:{description:"Airflow sensor 2 (Cold)"}
equipRef:@a-022b
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-022e
dis:Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint
air
coldDeck
cur
custom:{description:"Desired Airflow - Cold"}
equipRef:@a-022b
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-022f
dis:Alpha Airside DD 1-5-9 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-022b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0230
dis:Alpha Airside DD 1-5-9 Hot Deck Air Damper
air
cmd
cur
custom:{description:"Htg Dmpr Cmnd 0-100"}
damper
equipRef:@a-022b
his
hotDeck
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0231
dis:Alpha Airside DD 1-5-9 Hot Deck Air Flow
air
cur
custom:{description:"Airflow sensor 1 (Hot)"}
equipRef:@a-022b
flow
his
hotDeck
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0232
dis:Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow - Hot"}
equipRef:@a-022b
flow
his
hotDeck
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0233
dis:Alpha Airside DD 1-5-9 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-022b
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0234
dis:Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-022b
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0235
dis:Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-022b
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0236
dis:Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-022b
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0237
dis:Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-022b
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0238
dis:Alpha Airside DD 1-5-9 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-022b
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0239
dis:Alpha Airside EF-1
airRef:@a-0020
equip
equipRef:@a-0020
fan
hvac
siteRef:@a-0000
---
id:@a-023a
dis:Alpha Airside EF-1 Fan Status
air
cur
custom:{description:"EF-1 Status"}
equipRef:@a-0239
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-023b
dis:Alpha Airside EF-2
airRef:@a-0020
equip
equipRef:@a-0020
fan
hvac
siteRef:@a-0000
---
id:@a-023c
dis:Alpha Airside EF-2 Fan Status
air
cur
custom:{description:"EF-2 Status"}
equipRef:@a-023b
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-023d
dis:Alpha Airside EF-3
airRef:@a-0020
equip
equipRef:@a-0020
fan
hvac
siteRef:@a-0000
---
id:@a-023e
dis:Alpha Airside EF-3 Fan Status
air
cur
custom:{description:"EF-3 Status"}
equipRef:@a-023d
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-023f
dis:Alpha Airside EF-4
airRef:@a-0020
equip
equipRef:@a-0020
fan
hvac
siteRef:@a-0000
---
id:@a-0240
dis:Alpha Airside EF-4 Fan Status
air
cur
custom:{description:"EF-4 Status"}
equipRef:@a-023f
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0241
dis:Alpha Airside VAV 1-2-1
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0242
dis:Alpha Airside VAV 1-2-1 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0241
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0243
dis:Alpha Airside VAV 1-2-1 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0241
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0244
dis:Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0241
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0245
dis:Alpha Airside VAV 1-2-1 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0241
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0246
dis:Alpha Airside VAV 1-2-1 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0241
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0247
dis:Alpha Airside VAV 1-2-1 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0241
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0248
dis:Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0241
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0249
dis:Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0241
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-024a
dis:Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0241
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-024b
dis:Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0241
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-024c
dis:Alpha Airside VAV 1-2-1 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0241
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-024d
dis:Alpha Airside VAV 1-2-10
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-024e
dis:Alpha Airside VAV 1-2-10 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-024d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-024f
dis:Alpha Airside VAV 1-2-10 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-024d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0250
dis:Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-024d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0251
dis:Alpha Airside VAV 1-2-10 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-024d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0252
dis:Alpha Airside VAV 1-2-10 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-024d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0253
dis:Alpha Airside VAV 1-2-10 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-024d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0254
dis:Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-024d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0255
dis:Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-024d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0256
dis:Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-024d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0257
dis:Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-024d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0258
dis:Alpha Airside VAV 1-2-10 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-024d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0259
dis:Alpha Airside VAV 1-2-11
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-025a
dis:Alpha Airside VAV 1-2-11 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0259
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-025b
dis:Alpha Airside VAV 1-2-11 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0259
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-025c
dis:Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0259
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-025d
dis:Alpha Airside VAV 1-2-11 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0259
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-025e
dis:Alpha Airside VAV 1-2-11 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0259
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-025f
dis:Alpha Airside VAV 1-2-11 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0259
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0260
dis:Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0259
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0261
dis:Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0259
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0262
dis:Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0259
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0263
dis:Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0259
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0264
dis:Alpha Airside VAV 1-2-11 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0259
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0265
dis:Alpha Airside VAV 1-2-12
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0266
dis:Alpha Airside VAV 1-2-12 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0265
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0267
dis:Alpha Airside VAV 1-2-12 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0265
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0268
dis:Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0265
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0269
dis:Alpha Airside VAV 1-2-12 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0265
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-026a
dis:Alpha Airside VAV 1-2-12 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0265
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-026b
dis:Alpha Airside VAV 1-2-12 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0265
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-026c
dis:Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0265
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-026d
dis:Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0265
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-026e
dis:Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0265
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-026f
dis:Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0265
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0270
dis:Alpha Airside VAV 1-2-12 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0265
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0271
dis:Alpha Airside VAV 1-2-13
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0272
dis:Alpha Airside VAV 1-2-13 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0271
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0273
dis:Alpha Airside VAV 1-2-13 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0271
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0274
dis:Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0271
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0275
dis:Alpha Airside VAV 1-2-13 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0271
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0276
dis:Alpha Airside VAV 1-2-13 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0271
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0277
dis:Alpha Airside VAV 1-2-13 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0271
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0278
dis:Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0271
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0279
dis:Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0271
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-027a
dis:Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0271
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-027b
dis:Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0271
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-027c
dis:Alpha Airside VAV 1-2-13 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0271
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-027d
dis:Alpha Airside VAV 1-2-14
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-027e
dis:Alpha Airside VAV 1-2-14 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-027d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-027f
dis:Alpha Airside VAV 1-2-14 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-027d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0280
dis:Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-027d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0281
dis:Alpha Airside VAV 1-2-14 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-027d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0282
dis:Alpha Airside VAV 1-2-14 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-027d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0283
dis:Alpha Airside VAV 1-2-14 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-027d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0284
dis:Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-027d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0285
dis:Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-027d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0286
dis:Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-027d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0287
dis:Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-027d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0288
dis:Alpha Airside VAV 1-2-14 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-027d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0289
dis:Alpha Airside VAV 1-2-15
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-028a
dis:Alpha Airside VAV 1-2-15 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0289
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-028b
dis:Alpha Airside VAV 1-2-15 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0289
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-028c
dis:Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0289
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-028d
dis:Alpha Airside VAV 1-2-15 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0289
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-028e
dis:Alpha Airside VAV 1-2-15 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0289
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-028f
dis:Alpha Airside VAV 1-2-15 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0289
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0290
dis:Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0289
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0291
dis:Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0289
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0292
dis:Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0289
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0293
dis:Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0289
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0294
dis:Alpha Airside VAV 1-2-15 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0289
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0295
dis:Alpha Airside VAV 1-2-16
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0296
dis:Alpha Airside VAV 1-2-16 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0295
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0297
dis:Alpha Airside VAV 1-2-16 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0295
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0298
dis:Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0295
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0299
dis:Alpha Airside VAV 1-2-16 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0295
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-029a
dis:Alpha Airside VAV 1-2-16 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0295
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-029b
dis:Alpha Airside VAV 1-2-16 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0295
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-029c
dis:Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0295
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-029d
dis:Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0295
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-029e
dis:Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0295
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-029f
dis:Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0295
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02a0
dis:Alpha Airside VAV 1-2-16 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0295
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02a1
dis:Alpha Airside VAV 1-2-17
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02a2
dis:Alpha Airside VAV 1-2-17 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02a1
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02a3
dis:Alpha Airside VAV 1-2-17 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02a1
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02a4
dis:Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02a1
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02a5
dis:Alpha Airside VAV 1-2-17 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02a1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02a6
dis:Alpha Airside VAV 1-2-17 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02a1
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02a7
dis:Alpha Airside VAV 1-2-17 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02a1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02a8
dis:Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02a1
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02a9
dis:Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02a1
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02aa
dis:Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02a1
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02ab
dis:Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02a1
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02ac
dis:Alpha Airside VAV 1-2-17 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02a1
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02ad
dis:Alpha Airside VAV 1-2-18
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02ae
dis:Alpha Airside VAV 1-2-18 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02ad
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02af
dis:Alpha Airside VAV 1-2-18 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02ad
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02b0
dis:Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02ad
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02b1
dis:Alpha Airside VAV 1-2-18 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02ad
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02b2
dis:Alpha Airside VAV 1-2-18 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02ad
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02b3
dis:Alpha Airside VAV 1-2-18 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02ad
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02b4
dis:Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02ad
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02b5
dis:Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02ad
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02b6
dis:Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02ad
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02b7
dis:Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02ad
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02b8
dis:Alpha Airside VAV 1-2-18 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02ad
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02b9
dis:Alpha Airside VAV 1-2-19
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02ba
dis:Alpha Airside VAV 1-2-19 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02b9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02bb
dis:Alpha Airside VAV 1-2-19 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02b9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02bc
dis:Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02b9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02bd
dis:Alpha Airside VAV 1-2-19 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02b9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02be
dis:Alpha Airside VAV 1-2-19 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02b9
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02bf
dis:Alpha Airside VAV 1-2-19 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02b9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02c0
dis:Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02b9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02c1
dis:Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02b9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02c2
dis:Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02b9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02c3
dis:Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02b9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02c4
dis:Alpha Airside VAV 1-2-19 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02b9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02c5
dis:Alpha Airside VAV 1-2-20
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02c6
dis:Alpha Airside VAV 1-2-20 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02c5
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02c7
dis:Alpha Airside VAV 1-2-20 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02c5
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02c8
dis:Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02c5
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02c9
dis:Alpha Airside VAV 1-2-20 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02c5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02ca
dis:Alpha Airside VAV 1-2-20 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02c5
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02cb
dis:Alpha Airside VAV 1-2-20 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02c5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02cc
dis:Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02c5
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02cd
dis:Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02c5
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02ce
dis:Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02c5
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02cf
dis:Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02c5
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02d0
dis:Alpha Airside VAV 1-2-20 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02c5
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02d1
dis:Alpha Airside VAV 1-2-21
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02d2
dis:Alpha Airside VAV 1-2-21 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02d1
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02d3
dis:Alpha Airside VAV 1-2-21 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02d1
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02d4
dis:Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02d1
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02d5
dis:Alpha Airside VAV 1-2-21 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02d1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02d6
dis:Alpha Airside VAV 1-2-21 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02d1
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02d7
dis:Alpha Airside VAV 1-2-21 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02d1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02d8
dis:Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02d1
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02d9
dis:Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02d1
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02da
dis:Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02d1
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02db
dis:Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02d1
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02dc
dis:Alpha Airside VAV 1-2-21 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02d1
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02dd
dis:Alpha Airside VAV 1-2-22
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02de
dis:Alpha Airside VAV 1-2-22 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02dd
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02df
dis:Alpha Airside VAV 1-2-22 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02dd
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02e0
dis:Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02dd
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02e1
dis:Alpha Airside VAV 1-2-22 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02dd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02e2
dis:Alpha Airside VAV 1-2-22 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02dd
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02e3
dis:Alpha Airside VAV 1-2-22 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02dd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02e4
dis:Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02dd
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02e5
dis:Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02dd
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02e6
dis:Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02dd
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02e7
dis:Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02dd
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02e8
dis:Alpha Airside VAV 1-2-22 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02dd
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02e9
dis:Alpha Airside VAV 1-2-23
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02ea
dis:Alpha Airside VAV 1-2-23 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02e9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02eb
dis:Alpha Airside VAV 1-2-23 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02e9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02ec
dis:Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02e9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02ed
dis:Alpha Airside VAV 1-2-23 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02e9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02ee
dis:Alpha Airside VAV 1-2-23 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02e9
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02ef
dis:Alpha Airside VAV 1-2-23 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02e9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02f0
dis:Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02e9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02f1
dis:Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02e9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02f2
dis:Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02e9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02f3
dis:Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02e9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02f4
dis:Alpha Airside VAV 1-2-23 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02e9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-02f5
dis:Alpha Airside VAV 1-2-25
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-02f6
dis:Alpha Airside VAV 1-2-25 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-02f5
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-02f7
dis:Alpha Airside VAV 1-2-25 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-02f5
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-02f8
dis:Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-02f5
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-02f9
dis:Alpha Airside VAV 1-2-25 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-02f5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-02fa
dis:Alpha Airside VAV 1-2-25 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-02f5
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-02fb
dis:Alpha Airside VAV 1-2-25 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-02f5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-02fc
dis:Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-02f5
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02fd
dis:Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-02f5
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-02fe
dis:Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-02f5
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-02ff
dis:Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-02f5
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0300
dis:Alpha Airside VAV 1-2-25 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-02f5
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0301
dis:Alpha Airside VAV 1-2-26
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0302
dis:Alpha Airside VAV 1-2-26 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0301
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0303
dis:Alpha Airside VAV 1-2-26 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0301
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0304
dis:Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0301
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0305
dis:Alpha Airside VAV 1-2-26 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0301
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0306
dis:Alpha Airside VAV 1-2-26 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0301
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0307
dis:Alpha Airside VAV 1-2-26 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0301
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0308
dis:Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0301
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0309
dis:Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0301
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-030a
dis:Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0301
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-030b
dis:Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0301
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-030c
dis:Alpha Airside VAV 1-2-26 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0301
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-030d
dis:Alpha Airside VAV 1-2-27
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-030e
dis:Alpha Airside VAV 1-2-27 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-030d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-030f
dis:Alpha Airside VAV 1-2-27 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-030d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0310
dis:Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-030d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0311
dis:Alpha Airside VAV 1-2-27 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-030d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0312
dis:Alpha Airside VAV 1-2-27 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-030d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0313
dis:Alpha Airside VAV 1-2-27 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-030d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0314
dis:Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-030d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0315
dis:Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-030d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0316
dis:Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-030d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0317
dis:Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-030d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0318
dis:Alpha Airside VAV 1-2-27 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-030d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0319
dis:Alpha Airside VAV 1-2-28
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-031a
dis:Alpha Airside VAV 1-2-28 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0319
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-031b
dis:Alpha Airside VAV 1-2-28 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0319
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-031c
dis:Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0319
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-031d
dis:Alpha Airside VAV 1-2-28 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0319
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-031e
dis:Alpha Airside VAV 1-2-28 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0319
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-031f
dis:Alpha Airside VAV 1-2-28 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0319
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0320
dis:Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0319
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0321
dis:Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0319
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0322
dis:Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0319
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0323
dis:Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0319
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0324
dis:Alpha Airside VAV 1-2-28 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0319
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0325
dis:Alpha Airside VAV 1-2-29
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0326
dis:Alpha Airside VAV 1-2-29 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0325
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0327
dis:Alpha Airside VAV 1-2-29 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0325
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0328
dis:Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0325
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0329
dis:Alpha Airside VAV 1-2-29 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0325
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-032a
dis:Alpha Airside VAV 1-2-29 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0325
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-032b
dis:Alpha Airside VAV 1-2-29 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0325
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-032c
dis:Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0325
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-032d
dis:Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0325
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-032e
dis:Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0325
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-032f
dis:Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0325
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0330
dis:Alpha Airside VAV 1-2-29 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0325
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0331
dis:Alpha Airside VAV 1-2-3
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0332
dis:Alpha Airside VAV 1-2-3 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0331
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0333
dis:Alpha Airside VAV 1-2-3 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0331
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0334
dis:Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0331
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0335
dis:Alpha Airside VAV 1-2-3 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0331
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0336
dis:Alpha Airside VAV 1-2-3 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0331
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0337
dis:Alpha Airside VAV 1-2-3 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0331
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0338
dis:Alpha Airside VAV 1-2-3 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0331
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0339
dis:Alpha Airside VAV 1-2-3 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0331
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-033a
dis:Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0331
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-033b
dis:Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0331
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-033c
dis:Alpha Airside VAV 1-2-3 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0331
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-033d
dis:Alpha Airside VAV 1-2-30
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-033e
dis:Alpha Airside VAV 1-2-30 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-033d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-033f
dis:Alpha Airside VAV 1-2-30 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-033d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0340
dis:Alpha Airside VAV 1-2-30 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-033d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0341
dis:Alpha Airside VAV 1-2-30 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-033d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0342
dis:Alpha Airside VAV 1-2-30 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-033d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0343
dis:Alpha Airside VAV 1-2-30 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-033d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0344
dis:Alpha Airside VAV 1-2-30 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-033d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0345
dis:Alpha Airside VAV 1-2-30 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-033d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0346
dis:Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-033d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0347
dis:Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-033d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0348
dis:Alpha Airside VAV 1-2-30 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-033d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0349
dis:Alpha Airside VAV 1-2-31
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-034a
dis:Alpha Airside VAV 1-2-31 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0349
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-034b
dis:Alpha Airside VAV 1-2-31 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0349
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-034c
dis:Alpha Airside VAV 1-2-31 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0349
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-034d
dis:Alpha Airside VAV 1-2-31 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0349
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-034e
dis:Alpha Airside VAV 1-2-31 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0349
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-034f
dis:Alpha Airside VAV 1-2-31 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0349
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0350
dis:Alpha Airside VAV 1-2-31 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0349
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0351
dis:Alpha Airside VAV 1-2-31 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0349
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0352
dis:Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0349
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0353
dis:Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0349
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0354
dis:Alpha Airside VAV 1-2-31 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0349
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0355
dis:Alpha Airside VAV 1-2-32
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0356
dis:Alpha Airside VAV 1-2-32 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0355
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0357
dis:Alpha Airside VAV 1-2-32 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0355
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0358
dis:Alpha Airside VAV 1-2-32 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0355
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0359
dis:Alpha Airside VAV 1-2-32 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0355
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-035a
dis:Alpha Airside VAV 1-2-32 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0355
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-035b
dis:Alpha Airside VAV 1-2-32 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0355
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-035c
dis:Alpha Airside VAV 1-2-32 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0355
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-035d
dis:Alpha Airside VAV 1-2-32 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0355
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-035e
dis:Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0355
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-035f
dis:Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0355
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0360
dis:Alpha Airside VAV 1-2-32 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0355
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0361
dis:Alpha Airside VAV 1-2-33
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0362
dis:Alpha Airside VAV 1-2-33 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0361
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0363
dis:Alpha Airside VAV 1-2-33 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0361
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0364
dis:Alpha Airside VAV 1-2-33 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0361
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0365
dis:Alpha Airside VAV 1-2-33 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0361
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0366
dis:Alpha Airside VAV 1-2-33 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0361
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0367
dis:Alpha Airside VAV 1-2-33 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0361
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0368
dis:Alpha Airside VAV 1-2-33 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0361
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0369
dis:Alpha Airside VAV 1-2-33 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0361
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-036a
dis:Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0361
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-036b
dis:Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0361
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-036c
dis:Alpha Airside VAV 1-2-33 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0361
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-036d
dis:Alpha Airside VAV 1-2-34
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-036e
dis:Alpha Airside VAV 1-2-34 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-036d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-036f
dis:Alpha Airside VAV 1-2-34 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-036d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0370
dis:Alpha Airside VAV 1-2-34 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-036d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0371
dis:Alpha Airside VAV 1-2-34 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-036d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0372
dis:Alpha Airside VAV 1-2-34 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-036d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0373
dis:Alpha Airside VAV 1-2-34 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-036d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0374
dis:Alpha Airside VAV 1-2-34 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-036d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0375
dis:Alpha Airside VAV 1-2-34 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-036d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0376
dis:Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-036d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0377
dis:Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-036d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0378
dis:Alpha Airside VAV 1-2-34 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-036d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0379
dis:Alpha Airside VAV 1-2-35
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-037a
dis:Alpha Airside VAV 1-2-35 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0379
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-037b
dis:Alpha Airside VAV 1-2-35 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0379
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-037c
dis:Alpha Airside VAV 1-2-35 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0379
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-037d
dis:Alpha Airside VAV 1-2-35 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0379
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-037e
dis:Alpha Airside VAV 1-2-35 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0379
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-037f
dis:Alpha Airside VAV 1-2-35 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0379
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0380
dis:Alpha Airside VAV 1-2-35 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0379
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0381
dis:Alpha Airside VAV 1-2-35 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0379
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0382
dis:Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0379
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0383
dis:Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0379
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0384
dis:Alpha Airside VAV 1-2-35 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0379
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0385
dis:Alpha Airside VAV 1-2-36
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0386
dis:Alpha Airside VAV 1-2-36 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0385
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0387
dis:Alpha Airside VAV 1-2-36 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0385
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0388
dis:Alpha Airside VAV 1-2-36 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0385
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0389
dis:Alpha Airside VAV 1-2-36 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0385
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-038a
dis:Alpha Airside VAV 1-2-36 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0385
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-038b
dis:Alpha Airside VAV 1-2-36 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0385
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-038c
dis:Alpha Airside VAV 1-2-36 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0385
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-038d
dis:Alpha Airside VAV 1-2-36 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0385
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-038e
dis:Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0385
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-038f
dis:Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0385
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0390
dis:Alpha Airside VAV 1-2-36 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0385
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0391
dis:Alpha Airside VAV 1-2-37
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0392
dis:Alpha Airside VAV 1-2-37 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0391
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0393
dis:Alpha Airside VAV 1-2-37 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0391
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0394
dis:Alpha Airside VAV 1-2-37 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0391
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0395
dis:Alpha Airside VAV 1-2-37 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0391
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0396
dis:Alpha Airside VAV 1-2-37 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0391
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0397
dis:Alpha Airside VAV 1-2-37 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0391
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0398
dis:Alpha Airside VAV 1-2-37 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0391
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0399
dis:Alpha Airside VAV 1-2-37 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0391
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-039a
dis:Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0391
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-039b
dis:Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0391
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-039c
dis:Alpha Airside VAV 1-2-37 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0391
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-039d
dis:Alpha Airside VAV 1-2-38
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-039e
dis:Alpha Airside VAV 1-2-38 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-039d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-039f
dis:Alpha Airside VAV 1-2-38 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-039d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03a0
dis:Alpha Airside VAV 1-2-38 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-039d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03a1
dis:Alpha Airside VAV 1-2-38 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-039d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03a2
dis:Alpha Airside VAV 1-2-38 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-039d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03a3
dis:Alpha Airside VAV 1-2-38 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-039d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03a4
dis:Alpha Airside VAV 1-2-38 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-039d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03a5
dis:Alpha Airside VAV 1-2-38 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-039d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03a6
dis:Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-039d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03a7
dis:Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-039d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03a8
dis:Alpha Airside VAV 1-2-38 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-039d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03a9
dis:Alpha Airside VAV 1-2-4
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03aa
dis:Alpha Airside VAV 1-2-4 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03a9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03ab
dis:Alpha Airside VAV 1-2-4 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03a9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03ac
dis:Alpha Airside VAV 1-2-4 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03a9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03ad
dis:Alpha Airside VAV 1-2-4 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03a9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03ae
dis:Alpha Airside VAV 1-2-4 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03a9
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03af
dis:Alpha Airside VAV 1-2-4 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03a9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03b0
dis:Alpha Airside VAV 1-2-4 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03a9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03b1
dis:Alpha Airside VAV 1-2-4 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03a9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03b2
dis:Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03a9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03b3
dis:Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03a9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03b4
dis:Alpha Airside VAV 1-2-4 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03a9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03b5
dis:Alpha Airside VAV 1-2-40
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03b6
dis:Alpha Airside VAV 1-2-40 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03b5
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03b7
dis:Alpha Airside VAV 1-2-40 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03b5
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03b8
dis:Alpha Airside VAV 1-2-40 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03b5
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03b9
dis:Alpha Airside VAV 1-2-40 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03b5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03ba
dis:Alpha Airside VAV 1-2-40 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03b5
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03bb
dis:Alpha Airside VAV 1-2-40 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03b5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03bc
dis:Alpha Airside VAV 1-2-40 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03b5
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03bd
dis:Alpha Airside VAV 1-2-40 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03b5
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03be
dis:Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03b5
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03bf
dis:Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03b5
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03c0
dis:Alpha Airside VAV 1-2-40 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03b5
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03c1
dis:Alpha Airside VAV 1-2-41
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03c2
dis:Alpha Airside VAV 1-2-41 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03c1
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03c3
dis:Alpha Airside VAV 1-2-41 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03c1
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03c4
dis:Alpha Airside VAV 1-2-41 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03c1
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03c5
dis:Alpha Airside VAV 1-2-41 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03c1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03c6
dis:Alpha Airside VAV 1-2-41 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03c1
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03c7
dis:Alpha Airside VAV 1-2-41 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03c1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03c8
dis:Alpha Airside VAV 1-2-41 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03c1
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03c9
dis:Alpha Airside VAV 1-2-41 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03c1
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03ca
dis:Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03c1
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03cb
dis:Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03c1
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03cc
dis:Alpha Airside VAV 1-2-41 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03c1
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03cd
dis:Alpha Airside VAV 1-2-42
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03ce
dis:Alpha Airside VAV 1-2-42 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03cd
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03cf
dis:Alpha Airside VAV 1-2-42 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03cd
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03d0
dis:Alpha Airside VAV 1-2-42 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03cd
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03d1
dis:Alpha Airside VAV 1-2-42 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03cd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03d2
dis:Alpha Airside VAV 1-2-42 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03cd
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03d3
dis:Alpha Airside VAV 1-2-42 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03cd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03d4
dis:Alpha Airside VAV 1-2-42 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03cd
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03d5
dis:Alpha Airside VAV 1-2-42 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03cd
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03d6
dis:Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03cd
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03d7
dis:Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03cd
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03d8
dis:Alpha Airside VAV 1-2-42 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03cd
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03d9
dis:Alpha Airside VAV 1-2-43
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03da
dis:Alpha Airside VAV 1-2-43 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03d9
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03db
dis:Alpha Airside VAV 1-2-43 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03d9
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03dc
dis:Alpha Airside VAV 1-2-43 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03d9
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03dd
dis:Alpha Airside VAV 1-2-43 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03d9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03de
dis:Alpha Airside VAV 1-2-43 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03d9
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03df
dis:Alpha Airside VAV 1-2-43 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03d9
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03e0
dis:Alpha Airside VAV 1-2-43 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03d9
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03e1
dis:Alpha Airside VAV 1-2-43 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03d9
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03e2
dis:Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03d9
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03e3
dis:Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03d9
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03e4
dis:Alpha Airside VAV 1-2-43 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03d9
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03e5
dis:Alpha Airside VAV 1-2-44
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03e6
dis:Alpha Airside VAV 1-2-44 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03e5
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03e7
dis:Alpha Airside VAV 1-2-44 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03e5
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03e8
dis:Alpha Airside VAV 1-2-44 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03e5
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03e9
dis:Alpha Airside VAV 1-2-44 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03e5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03ea
dis:Alpha Airside VAV 1-2-44 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03e5
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03eb
dis:Alpha Airside VAV 1-2-44 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03e5
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03ec
dis:Alpha Airside VAV 1-2-44 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03e5
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03ed
dis:Alpha Airside VAV 1-2-44 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03e5
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03ee
dis:Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03e5
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03ef
dis:Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03e5
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03f0
dis:Alpha Airside VAV 1-2-44 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03e5
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03f1
dis:Alpha Airside VAV 1-2-45
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03f2
dis:Alpha Airside VAV 1-2-45 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03f1
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03f3
dis:Alpha Airside VAV 1-2-45 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03f1
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-03f4
dis:Alpha Airside VAV 1-2-45 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03f1
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-03f5
dis:Alpha Airside VAV 1-2-45 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03f1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-03f6
dis:Alpha Airside VAV 1-2-45 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03f1
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-03f7
dis:Alpha Airside VAV 1-2-45 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03f1
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-03f8
dis:Alpha Airside VAV 1-2-45 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03f1
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03f9
dis:Alpha Airside VAV 1-2-45 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03f1
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-03fa
dis:Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03f1
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03fb
dis:Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03f1
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-03fc
dis:Alpha Airside VAV 1-2-45 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03f1
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-03fd
dis:Alpha Airside VAV 1-2-46
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-03fe
dis:Alpha Airside VAV 1-2-46 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-03fd
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-03ff
dis:Alpha Airside VAV 1-2-46 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-03fd
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0400
dis:Alpha Airside VAV 1-2-46 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-03fd
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0401
dis:Alpha Airside VAV 1-2-46 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-03fd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0402
dis:Alpha Airside VAV 1-2-46 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-03fd
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0403
dis:Alpha Airside VAV 1-2-46 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-03fd
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0404
dis:Alpha Airside VAV 1-2-46 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-03fd
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0405
dis:Alpha Airside VAV 1-2-46 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-03fd
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0406
dis:Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-03fd
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0407
dis:Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-03fd
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0408
dis:Alpha Airside VAV 1-2-46 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-03fd
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0409
dis:Alpha Airside VAV 1-2-47
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-040a
dis:Alpha Airside VAV 1-2-47 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0409
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-040b
dis:Alpha Airside VAV 1-2-47 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0409
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-040c
dis:Alpha Airside VAV 1-2-47 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0409
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-040d
dis:Alpha Airside VAV 1-2-47 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0409
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-040e
dis:Alpha Airside VAV 1-2-47 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0409
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-040f
dis:Alpha Airside VAV 1-2-47 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0409
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0410
dis:Alpha Airside VAV 1-2-47 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0409
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0411
dis:Alpha Airside VAV 1-2-47 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0409
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0412
dis:Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0409
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0413
dis:Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0409
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0414
dis:Alpha Airside VAV 1-2-47 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0409
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0415
dis:Alpha Airside VAV 1-2-48
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0416
dis:Alpha Airside VAV 1-2-48 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0415
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0417
dis:Alpha Airside VAV 1-2-48 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0415
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0418
dis:Alpha Airside VAV 1-2-48 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0415
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0419
dis:Alpha Airside VAV 1-2-48 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0415
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-041a
dis:Alpha Airside VAV 1-2-48 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0415
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-041b
dis:Alpha Airside VAV 1-2-48 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0415
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-041c
dis:Alpha Airside VAV 1-2-48 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0415
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-041d
dis:Alpha Airside VAV 1-2-48 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0415
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-041e
dis:Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0415
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-041f
dis:Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0415
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0420
dis:Alpha Airside VAV 1-2-48 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0415
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0421
dis:Alpha Airside VAV 1-2-5
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0422
dis:Alpha Airside VAV 1-2-5 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0421
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0423
dis:Alpha Airside VAV 1-2-5 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0421
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0424
dis:Alpha Airside VAV 1-2-5 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0421
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0425
dis:Alpha Airside VAV 1-2-5 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0421
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0426
dis:Alpha Airside VAV 1-2-5 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0421
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0427
dis:Alpha Airside VAV 1-2-5 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0421
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0428
dis:Alpha Airside VAV 1-2-5 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0421
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0429
dis:Alpha Airside VAV 1-2-5 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0421
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-042a
dis:Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0421
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-042b
dis:Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0421
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-042c
dis:Alpha Airside VAV 1-2-5 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0421
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-042d
dis:Alpha Airside VAV 1-2-50
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-042e
dis:Alpha Airside VAV 1-2-50 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-042d
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-042f
dis:Alpha Airside VAV 1-2-50 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-042d
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0430
dis:Alpha Airside VAV 1-2-50 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-042d
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0431
dis:Alpha Airside VAV 1-2-50 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-042d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0432
dis:Alpha Airside VAV 1-2-50 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-042d
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0433
dis:Alpha Airside VAV 1-2-50 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-042d
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0434
dis:Alpha Airside VAV 1-2-50 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-042d
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0435
dis:Alpha Airside VAV 1-2-50 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-042d
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0436
dis:Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-042d
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0437
dis:Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-042d
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0438
dis:Alpha Airside VAV 1-2-50 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-042d
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0439
dis:Alpha Airside VAV 1-2-51
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-043a
dis:Alpha Airside VAV 1-2-51 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0439
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-043b
dis:Alpha Airside VAV 1-2-51 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0439
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-043c
dis:Alpha Airside VAV 1-2-51 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0439
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-043d
dis:Alpha Airside VAV 1-2-51 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0439
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-043e
dis:Alpha Airside VAV 1-2-51 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0439
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-043f
dis:Alpha Airside VAV 1-2-51 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0439
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0440
dis:Alpha Airside VAV 1-2-51 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0439
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0441
dis:Alpha Airside VAV 1-2-51 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0439
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0442
dis:Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0439
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0443
dis:Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0439
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0444
dis:Alpha Airside VAV 1-2-51 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0439
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0445
dis:Alpha Airside VAV 1-2-52
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0446
dis:Alpha Airside VAV 1-2-52 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0445
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0447
dis:Alpha Airside VAV 1-2-52 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0445
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0448
dis:Alpha Airside VAV 1-2-52 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0445
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0449
dis:Alpha Airside VAV 1-2-52 Discharge Air Temp
air
cur
discharge
equipRef:@a-0445
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-044a
dis:Alpha Airside VAV 1-2-52 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0445
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-044b
dis:Alpha Airside VAV 1-2-52 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0445
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-044c
dis:Alpha Airside VAV 1-2-52 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0445
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-044d
dis:Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0445
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-044e
dis:Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0445
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-044f
dis:Alpha Airside VAV 1-2-52 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0445
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0450
dis:Alpha Airside VAV 1-2-53
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0451
dis:Alpha Airside VAV 1-2-53 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0450
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0452
dis:Alpha Airside VAV 1-2-53 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0450
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0453
dis:Alpha Airside VAV 1-2-53 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0450
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0454
dis:Alpha Airside VAV 1-2-53 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0450
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0455
dis:Alpha Airside VAV 1-2-53 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0450
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0456
dis:Alpha Airside VAV 1-2-53 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0450
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0457
dis:Alpha Airside VAV 1-2-53 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0450
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0458
dis:Alpha Airside VAV 1-2-53 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0450
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0459
dis:Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0450
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-045a
dis:Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0450
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-045b
dis:Alpha Airside VAV 1-2-53 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0450
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-045c
dis:Alpha Airside VAV 1-2-55
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-045d
dis:Alpha Airside VAV 1-2-55 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-045c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-045e
dis:Alpha Airside VAV 1-2-55 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-045c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-045f
dis:Alpha Airside VAV 1-2-55 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-045c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0460
dis:Alpha Airside VAV 1-2-55 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-045c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0461
dis:Alpha Airside VAV 1-2-55 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-045c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0462
dis:Alpha Airside VAV 1-2-55 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-045c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0463
dis:Alpha Airside VAV 1-2-55 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-045c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0464
dis:Alpha Airside VAV 1-2-55 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-045c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0465
dis:Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-045c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0466
dis:Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-045c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0467
dis:Alpha Airside VAV 1-2-55 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-045c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0468
dis:Alpha Airside VAV 1-2-56
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0469
dis:Alpha Airside VAV 1-2-56 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0468
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-046a
dis:Alpha Airside VAV 1-2-56 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0468
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-046b
dis:Alpha Airside VAV 1-2-56 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0468
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-046c
dis:Alpha Airside VAV 1-2-56 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0468
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-046d
dis:Alpha Airside VAV 1-2-56 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0468
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-046e
dis:Alpha Airside VAV 1-2-56 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0468
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-046f
dis:Alpha Airside VAV 1-2-56 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0468
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0470
dis:Alpha Airside VAV 1-2-56 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0468
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0471
dis:Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0468
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0472
dis:Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0468
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0473
dis:Alpha Airside VAV 1-2-56 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0468
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0474
dis:Alpha Airside VAV 1-2-58
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0475
dis:Alpha Airside VAV 1-2-58 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0474
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0476
dis:Alpha Airside VAV 1-2-58 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0474
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0477
dis:Alpha Airside VAV 1-2-58 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0474
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0478
dis:Alpha Airside VAV 1-2-58 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0474
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0479
dis:Alpha Airside VAV 1-2-58 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0474
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-047a
dis:Alpha Airside VAV 1-2-58 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0474
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-047b
dis:Alpha Airside VAV 1-2-58 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0474
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-047c
dis:Alpha Airside VAV 1-2-58 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0474
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-047d
dis:Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0474
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-047e
dis:Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0474
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-047f
dis:Alpha Airside VAV 1-2-58 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0474
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0480
dis:Alpha Airside VAV 1-2-59
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0481
dis:Alpha Airside VAV 1-2-59 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0480
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0482
dis:Alpha Airside VAV 1-2-59 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0480
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0483
dis:Alpha Airside VAV 1-2-59 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0480
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0484
dis:Alpha Airside VAV 1-2-59 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0480
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0485
dis:Alpha Airside VAV 1-2-59 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0480
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0486
dis:Alpha Airside VAV 1-2-59 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0480
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0487
dis:Alpha Airside VAV 1-2-59 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0480
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0488
dis:Alpha Airside VAV 1-2-59 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0480
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0489
dis:Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0480
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-048a
dis:Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0480
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-048b
dis:Alpha Airside VAV 1-2-59 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0480
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-048c
dis:Alpha Airside VAV 1-2-6
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-048d
dis:Alpha Airside VAV 1-2-6 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-048c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-048e
dis:Alpha Airside VAV 1-2-6 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-048c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-048f
dis:Alpha Airside VAV 1-2-6 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-048c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0490
dis:Alpha Airside VAV 1-2-6 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-048c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0491
dis:Alpha Airside VAV 1-2-6 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-048c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0492
dis:Alpha Airside VAV 1-2-6 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-048c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0493
dis:Alpha Airside VAV 1-2-6 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-048c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0494
dis:Alpha Airside VAV 1-2-6 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-048c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0495
dis:Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-048c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0496
dis:Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-048c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0497
dis:Alpha Airside VAV 1-2-6 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-048c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0498
dis:Alpha Airside VAV 1-2-61
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0499
dis:Alpha Airside VAV 1-2-61 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0498
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-049a
dis:Alpha Airside VAV 1-2-61 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0498
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-049b
dis:Alpha Airside VAV 1-2-61 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0498
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-049c
dis:Alpha Airside VAV 1-2-61 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0498
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-049d
dis:Alpha Airside VAV 1-2-61 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0498
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-049e
dis:Alpha Airside VAV 1-2-61 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0498
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-049f
dis:Alpha Airside VAV 1-2-61 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0498
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04a0
dis:Alpha Airside VAV 1-2-61 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0498
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04a1
dis:Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0498
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04a2
dis:Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0498
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04a3
dis:Alpha Airside VAV 1-2-61 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0498
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04a4
dis:Alpha Airside VAV 1-2-62
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04a5
dis:Alpha Airside VAV 1-2-62 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04a4
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04a6
dis:Alpha Airside VAV 1-2-62 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04a4
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04a7
dis:Alpha Airside VAV 1-2-62 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04a4
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04a8
dis:Alpha Airside VAV 1-2-62 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04a4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04a9
dis:Alpha Airside VAV 1-2-62 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04a4
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04aa
dis:Alpha Airside VAV 1-2-62 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04a4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04ab
dis:Alpha Airside VAV 1-2-62 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04a4
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04ac
dis:Alpha Airside VAV 1-2-62 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04a4
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04ad
dis:Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04a4
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04ae
dis:Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04a4
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04af
dis:Alpha Airside VAV 1-2-62 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04a4
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04b0
dis:Alpha Airside VAV 1-2-63
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04b1
dis:Alpha Airside VAV 1-2-63 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04b0
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04b2
dis:Alpha Airside VAV 1-2-63 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04b0
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04b3
dis:Alpha Airside VAV 1-2-63 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04b0
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04b4
dis:Alpha Airside VAV 1-2-63 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04b0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04b5
dis:Alpha Airside VAV 1-2-63 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04b0
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04b6
dis:Alpha Airside VAV 1-2-63 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04b0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04b7
dis:Alpha Airside VAV 1-2-63 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04b0
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04b8
dis:Alpha Airside VAV 1-2-63 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04b0
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04b9
dis:Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04b0
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04ba
dis:Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04b0
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04bb
dis:Alpha Airside VAV 1-2-63 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04b0
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04bc
dis:Alpha Airside VAV 1-2-64
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04bd
dis:Alpha Airside VAV 1-2-64 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04bc
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04be
dis:Alpha Airside VAV 1-2-64 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04bc
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04bf
dis:Alpha Airside VAV 1-2-64 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04bc
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04c0
dis:Alpha Airside VAV 1-2-64 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04bc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04c1
dis:Alpha Airside VAV 1-2-64 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04bc
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04c2
dis:Alpha Airside VAV 1-2-64 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04bc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04c3
dis:Alpha Airside VAV 1-2-64 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04bc
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04c4
dis:Alpha Airside VAV 1-2-64 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04bc
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04c5
dis:Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04bc
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04c6
dis:Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04bc
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04c7
dis:Alpha Airside VAV 1-2-64 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04bc
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04c8
dis:Alpha Airside VAV 1-2-65
airRef:@a-0001
equip
equipRef:@a-0001
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04c9
dis:Alpha Airside VAV 1-2-65 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04c8
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04ca
dis:Alpha Airside VAV 1-2-65 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04c8
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04cb
dis:Alpha Airside VAV 1-2-65 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04c8
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04cc
dis:Alpha Airside VAV 1-2-65 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04c8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04cd
dis:Alpha Airside VAV 1-2-65 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04c8
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04ce
dis:Alpha Airside VAV 1-2-65 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04c8
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04cf
dis:Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04c8
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04d0
dis:Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04c8
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04d1
dis:Alpha Airside VAV 1-2-65 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04c8
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04d2
dis:Alpha Airside VAV 1-2-66
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04d3
dis:Alpha Airside VAV 1-2-66 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04d2
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04d4
dis:Alpha Airside VAV 1-2-66 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04d2
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04d5
dis:Alpha Airside VAV 1-2-66 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04d2
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04d6
dis:Alpha Airside VAV 1-2-66 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04d2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04d7
dis:Alpha Airside VAV 1-2-66 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04d2
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04d8
dis:Alpha Airside VAV 1-2-66 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04d2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04d9
dis:Alpha Airside VAV 1-2-66 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04d2
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04da
dis:Alpha Airside VAV 1-2-66 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04d2
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04db
dis:Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04d2
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04dc
dis:Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04d2
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04dd
dis:Alpha Airside VAV 1-2-66 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04d2
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04de
dis:Alpha Airside VAV 1-2-67
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04df
dis:Alpha Airside VAV 1-2-67 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04de
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04e0
dis:Alpha Airside VAV 1-2-67 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04de
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04e1
dis:Alpha Airside VAV 1-2-67 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04de
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04e2
dis:Alpha Airside VAV 1-2-67 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04de
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04e3
dis:Alpha Airside VAV 1-2-67 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04de
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04e4
dis:Alpha Airside VAV 1-2-67 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04de
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04e5
dis:Alpha Airside VAV 1-2-67 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04de
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04e6
dis:Alpha Airside VAV 1-2-67 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04de
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04e7
dis:Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04de
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04e8
dis:Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04de
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04e9
dis:Alpha Airside VAV 1-2-67 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04de
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04ea
dis:Alpha Airside VAV 1-2-68
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04eb
dis:Alpha Airside VAV 1-2-68 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04ea
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04ec
dis:Alpha Airside VAV 1-2-68 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04ea
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04ed
dis:Alpha Airside VAV 1-2-68 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04ea
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04ee
dis:Alpha Airside VAV 1-2-68 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04ea
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04ef
dis:Alpha Airside VAV 1-2-68 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04ea
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04f0
dis:Alpha Airside VAV 1-2-68 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04ea
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04f1
dis:Alpha Airside VAV 1-2-68 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04ea
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04f2
dis:Alpha Airside VAV 1-2-68 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04ea
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04f3
dis:Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04ea
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04f4
dis:Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04ea
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-04f5
dis:Alpha Airside VAV 1-2-68 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04ea
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-04f6
dis:Alpha Airside VAV 1-2-69
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-04f7
dis:Alpha Airside VAV 1-2-69 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-04f6
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-04f8
dis:Alpha Airside VAV 1-2-69 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-04f6
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-04f9
dis:Alpha Airside VAV 1-2-69 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-04f6
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-04fa
dis:Alpha Airside VAV 1-2-69 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-04f6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-04fb
dis:Alpha Airside VAV 1-2-69 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-04f6
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-04fc
dis:Alpha Airside VAV 1-2-69 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-04f6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-04fd
dis:Alpha Airside VAV 1-2-69 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-04f6
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04fe
dis:Alpha Airside VAV 1-2-69 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-04f6
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-04ff
dis:Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-04f6
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0500
dis:Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-04f6
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0501
dis:Alpha Airside VAV 1-2-69 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-04f6
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0502
dis:Alpha Airside VAV 1-2-7
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0503
dis:Alpha Airside VAV 1-2-7 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0502
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0504
dis:Alpha Airside VAV 1-2-7 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0502
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0505
dis:Alpha Airside VAV 1-2-7 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0502
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0506
dis:Alpha Airside VAV 1-2-7 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0502
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0507
dis:Alpha Airside VAV 1-2-7 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0502
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0508
dis:Alpha Airside VAV 1-2-7 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0502
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0509
dis:Alpha Airside VAV 1-2-7 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0502
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-050a
dis:Alpha Airside VAV 1-2-7 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0502
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-050b
dis:Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0502
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-050c
dis:Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0502
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-050d
dis:Alpha Airside VAV 1-2-7 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0502
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-050e
dis:Alpha Airside VAV 1-2-70
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-050f
dis:Alpha Airside VAV 1-2-70 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-050e
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0510
dis:Alpha Airside VAV 1-2-70 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-050e
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0511
dis:Alpha Airside VAV 1-2-70 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-050e
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0512
dis:Alpha Airside VAV 1-2-70 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-050e
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0513
dis:Alpha Airside VAV 1-2-70 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-050e
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0514
dis:Alpha Airside VAV 1-2-70 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-050e
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0515
dis:Alpha Airside VAV 1-2-70 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-050e
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0516
dis:Alpha Airside VAV 1-2-70 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-050e
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0517
dis:Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-050e
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0518
dis:Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-050e
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0519
dis:Alpha Airside VAV 1-2-70 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-050e
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-051a
dis:Alpha Airside VAV 1-2-71
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-051b
dis:Alpha Airside VAV 1-2-71 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-051a
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-051c
dis:Alpha Airside VAV 1-2-71 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-051a
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-051d
dis:Alpha Airside VAV 1-2-71 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-051a
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-051e
dis:Alpha Airside VAV 1-2-71 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-051a
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-051f
dis:Alpha Airside VAV 1-2-71 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-051a
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0520
dis:Alpha Airside VAV 1-2-71 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-051a
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0521
dis:Alpha Airside VAV 1-2-71 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-051a
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0522
dis:Alpha Airside VAV 1-2-71 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-051a
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0523
dis:Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-051a
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0524
dis:Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-051a
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0525
dis:Alpha Airside VAV 1-2-71 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-051a
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0526
dis:Alpha Airside VAV 1-2-72
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0527
dis:Alpha Airside VAV 1-2-72 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0526
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0528
dis:Alpha Airside VAV 1-2-72 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0526
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0529
dis:Alpha Airside VAV 1-2-72 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0526
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-052a
dis:Alpha Airside VAV 1-2-72 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0526
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-052b
dis:Alpha Airside VAV 1-2-72 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0526
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-052c
dis:Alpha Airside VAV 1-2-72 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0526
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-052d
dis:Alpha Airside VAV 1-2-72 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0526
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-052e
dis:Alpha Airside VAV 1-2-72 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0526
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-052f
dis:Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0526
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0530
dis:Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0526
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0531
dis:Alpha Airside VAV 1-2-72 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0526
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0532
dis:Alpha Airside VAV 1-2-73
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0533
dis:Alpha Airside VAV 1-2-73 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0532
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0534
dis:Alpha Airside VAV 1-2-73 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0532
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0535
dis:Alpha Airside VAV 1-2-73 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0532
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0536
dis:Alpha Airside VAV 1-2-73 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0532
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0537
dis:Alpha Airside VAV 1-2-73 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0532
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0538
dis:Alpha Airside VAV 1-2-73 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0532
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0539
dis:Alpha Airside VAV 1-2-73 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0532
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-053a
dis:Alpha Airside VAV 1-2-73 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0532
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-053b
dis:Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0532
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-053c
dis:Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0532
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-053d
dis:Alpha Airside VAV 1-2-73 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0532
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-053e
dis:Alpha Airside VAV 1-2-74
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-053f
dis:Alpha Airside VAV 1-2-74 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-053e
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0540
dis:Alpha Airside VAV 1-2-74 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-053e
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0541
dis:Alpha Airside VAV 1-2-74 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-053e
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0542
dis:Alpha Airside VAV 1-2-74 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-053e
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0543
dis:Alpha Airside VAV 1-2-74 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-053e
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0544
dis:Alpha Airside VAV 1-2-74 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-053e
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0545
dis:Alpha Airside VAV 1-2-74 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-053e
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0546
dis:Alpha Airside VAV 1-2-74 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-053e
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0547
dis:Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-053e
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0548
dis:Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-053e
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0549
dis:Alpha Airside VAV 1-2-74 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-053e
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-054a
dis:Alpha Airside VAV 1-2-75
airRef:@a-0001
equip
equipRef:@a-0001
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-054b
dis:Alpha Airside VAV 1-2-75 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-054a
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-054c
dis:Alpha Airside VAV 1-2-75 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-054a
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-054d
dis:Alpha Airside VAV 1-2-75 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-054a
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-054e
dis:Alpha Airside VAV 1-2-75 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-054a
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-054f
dis:Alpha Airside VAV 1-2-75 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-054a
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0550
dis:Alpha Airside VAV 1-2-75 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-054a
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0551
dis:Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-054a
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0552
dis:Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-054a
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0553
dis:Alpha Airside VAV 1-2-75 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-054a
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0554
dis:Alpha Airside VAV 1-2-76
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0555
dis:Alpha Airside VAV 1-2-76 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0554
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0556
dis:Alpha Airside VAV 1-2-76 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0554
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0557
dis:Alpha Airside VAV 1-2-76 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0554
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0558
dis:Alpha Airside VAV 1-2-76 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0554
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0559
dis:Alpha Airside VAV 1-2-76 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0554
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-055a
dis:Alpha Airside VAV 1-2-76 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0554
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-055b
dis:Alpha Airside VAV 1-2-76 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0554
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-055c
dis:Alpha Airside VAV 1-2-76 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0554
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-055d
dis:Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0554
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-055e
dis:Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0554
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-055f
dis:Alpha Airside VAV 1-2-76 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0554
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0560
dis:Alpha Airside VAV 1-2-78
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0561
dis:Alpha Airside VAV 1-2-78 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0560
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0562
dis:Alpha Airside VAV 1-2-78 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0560
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0563
dis:Alpha Airside VAV 1-2-78 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0560
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0564
dis:Alpha Airside VAV 1-2-78 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0560
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0565
dis:Alpha Airside VAV 1-2-78 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0560
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0566
dis:Alpha Airside VAV 1-2-78 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0560
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0567
dis:Alpha Airside VAV 1-2-78 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0560
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0568
dis:Alpha Airside VAV 1-2-78 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0560
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0569
dis:Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0560
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-056a
dis:Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0560
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-056b
dis:Alpha Airside VAV 1-2-78 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0560
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-056c
dis:Alpha Airside VAV 1-2-79
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-056d
dis:Alpha Airside VAV 1-2-79 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-056c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-056e
dis:Alpha Airside VAV 1-2-79 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-056c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-056f
dis:Alpha Airside VAV 1-2-79 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-056c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0570
dis:Alpha Airside VAV 1-2-79 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-056c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0571
dis:Alpha Airside VAV 1-2-79 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-056c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0572
dis:Alpha Airside VAV 1-2-79 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-056c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0573
dis:Alpha Airside VAV 1-2-79 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-056c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0574
dis:Alpha Airside VAV 1-2-79 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-056c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0575
dis:Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-056c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0576
dis:Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-056c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0577
dis:Alpha Airside VAV 1-2-79 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-056c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0578
dis:Alpha Airside VAV 1-2-8
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0579
dis:Alpha Airside VAV 1-2-8 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0578
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-057a
dis:Alpha Airside VAV 1-2-8 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0578
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-057b
dis:Alpha Airside VAV 1-2-8 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0578
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-057c
dis:Alpha Airside VAV 1-2-8 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0578
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-057d
dis:Alpha Airside VAV 1-2-8 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0578
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-057e
dis:Alpha Airside VAV 1-2-8 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0578
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-057f
dis:Alpha Airside VAV 1-2-8 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0578
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0580
dis:Alpha Airside VAV 1-2-8 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0578
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0581
dis:Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0578
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0582
dis:Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0578
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0583
dis:Alpha Airside VAV 1-2-8 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0578
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0584
dis:Alpha Airside VAV 1-2-80
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0585
dis:Alpha Airside VAV 1-2-80 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0584
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0586
dis:Alpha Airside VAV 1-2-80 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0584
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0587
dis:Alpha Airside VAV 1-2-80 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0584
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0588
dis:Alpha Airside VAV 1-2-80 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0584
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0589
dis:Alpha Airside VAV 1-2-80 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0584
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-058a
dis:Alpha Airside VAV 1-2-80 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0584
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-058b
dis:Alpha Airside VAV 1-2-80 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0584
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-058c
dis:Alpha Airside VAV 1-2-80 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0584
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-058d
dis:Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0584
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-058e
dis:Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0584
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-058f
dis:Alpha Airside VAV 1-2-80 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0584
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0590
dis:Alpha Airside VAV 1-2-81
airRef:@a-0001
equip
equipRef:@a-0001
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0591
dis:Alpha Airside VAV 1-2-81 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0590
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0592
dis:Alpha Airside VAV 1-2-81 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0590
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0593
dis:Alpha Airside VAV 1-2-81 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0590
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0594
dis:Alpha Airside VAV 1-2-81 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0590
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0595
dis:Alpha Airside VAV 1-2-81 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0590
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0596
dis:Alpha Airside VAV 1-2-81 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0590
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0597
dis:Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0590
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0598
dis:Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0590
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0599
dis:Alpha Airside VAV 1-2-81 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0590
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-059a
dis:Alpha Airside VAV 1-2-82
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-059b
dis:Alpha Airside VAV 1-2-82 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-059a
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-059c
dis:Alpha Airside VAV 1-2-82 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-059a
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-059d
dis:Alpha Airside VAV 1-2-82 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-059a
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-059e
dis:Alpha Airside VAV 1-2-82 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-059a
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-059f
dis:Alpha Airside VAV 1-2-82 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-059a
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05a0
dis:Alpha Airside VAV 1-2-82 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-059a
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05a1
dis:Alpha Airside VAV 1-2-82 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-059a
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05a2
dis:Alpha Airside VAV 1-2-82 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-059a
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05a3
dis:Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-059a
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05a4
dis:Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-059a
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05a5
dis:Alpha Airside VAV 1-2-82 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-059a
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05a6
dis:Alpha Airside VAV 1-2-83
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05a7
dis:Alpha Airside VAV 1-2-83 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05a6
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05a8
dis:Alpha Airside VAV 1-2-83 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05a6
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05a9
dis:Alpha Airside VAV 1-2-83 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05a6
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05aa
dis:Alpha Airside VAV 1-2-83 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05a6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05ab
dis:Alpha Airside VAV 1-2-83 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05a6
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05ac
dis:Alpha Airside VAV 1-2-83 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05a6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05ad
dis:Alpha Airside VAV 1-2-83 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05a6
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05ae
dis:Alpha Airside VAV 1-2-83 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05a6
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05af
dis:Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05a6
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05b0
dis:Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05a6
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05b1
dis:Alpha Airside VAV 1-2-83 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05a6
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05b2
dis:Alpha Airside VAV 1-2-84
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05b3
dis:Alpha Airside VAV 1-2-84 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05b2
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05b4
dis:Alpha Airside VAV 1-2-84 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05b2
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05b5
dis:Alpha Airside VAV 1-2-84 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05b2
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05b6
dis:Alpha Airside VAV 1-2-84 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05b2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05b7
dis:Alpha Airside VAV 1-2-84 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05b2
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05b8
dis:Alpha Airside VAV 1-2-84 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05b2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05b9
dis:Alpha Airside VAV 1-2-84 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05b2
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05ba
dis:Alpha Airside VAV 1-2-84 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05b2
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05bb
dis:Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05b2
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05bc
dis:Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05b2
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05bd
dis:Alpha Airside VAV 1-2-84 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05b2
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05be
dis:Alpha Airside VAV 1-2-85
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05bf
dis:Alpha Airside VAV 1-2-85 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05be
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05c0
dis:Alpha Airside VAV 1-2-85 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05be
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05c1
dis:Alpha Airside VAV 1-2-85 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05be
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05c2
dis:Alpha Airside VAV 1-2-85 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05be
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05c3
dis:Alpha Airside VAV 1-2-85 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05be
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05c4
dis:Alpha Airside VAV 1-2-85 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05be
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05c5
dis:Alpha Airside VAV 1-2-85 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05be
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05c6
dis:Alpha Airside VAV 1-2-85 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05be
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05c7
dis:Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05be
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05c8
dis:Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05be
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05c9
dis:Alpha Airside VAV 1-2-85 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05be
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05ca
dis:Alpha Airside VAV 1-2-86
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05cb
dis:Alpha Airside VAV 1-2-86 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05ca
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05cc
dis:Alpha Airside VAV 1-2-86 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05ca
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05cd
dis:Alpha Airside VAV 1-2-86 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05ca
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05ce
dis:Alpha Airside VAV 1-2-86 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05ca
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05cf
dis:Alpha Airside VAV 1-2-86 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05ca
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05d0
dis:Alpha Airside VAV 1-2-86 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05ca
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05d1
dis:Alpha Airside VAV 1-2-86 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05ca
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05d2
dis:Alpha Airside VAV 1-2-86 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05ca
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05d3
dis:Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05ca
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05d4
dis:Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05ca
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05d5
dis:Alpha Airside VAV 1-2-86 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05ca
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05d6
dis:Alpha Airside VAV 1-2-87
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05d7
dis:Alpha Airside VAV 1-2-87 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05d6
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05d8
dis:Alpha Airside VAV 1-2-87 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05d6
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05d9
dis:Alpha Airside VAV 1-2-87 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05d6
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05da
dis:Alpha Airside VAV 1-2-87 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05d6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05db
dis:Alpha Airside VAV 1-2-87 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05d6
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05dc
dis:Alpha Airside VAV 1-2-87 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05d6
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05dd
dis:Alpha Airside VAV 1-2-87 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05d6
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05de
dis:Alpha Airside VAV 1-2-87 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05d6
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05df
dis:Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05d6
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05e0
dis:Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05d6
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05e1
dis:Alpha Airside VAV 1-2-87 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05d6
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05e2
dis:Alpha Airside VAV 1-2-88
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05e3
dis:Alpha Airside VAV 1-2-88 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05e2
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05e4
dis:Alpha Airside VAV 1-2-88 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05e2
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05e5
dis:Alpha Airside VAV 1-2-88 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05e2
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05e6
dis:Alpha Airside VAV 1-2-88 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05e2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05e7
dis:Alpha Airside VAV 1-2-88 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05e2
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05e8
dis:Alpha Airside VAV 1-2-88 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05e2
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05e9
dis:Alpha Airside VAV 1-2-88 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05e2
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05ea
dis:Alpha Airside VAV 1-2-88 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05e2
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05eb
dis:Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05e2
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05ec
dis:Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05e2
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05ed
dis:Alpha Airside VAV 1-2-88 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05e2
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05ee
dis:Alpha Airside VAV 1-2-89
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05ef
dis:Alpha Airside VAV 1-2-89 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05ee
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05f0
dis:Alpha Airside VAV 1-2-89 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05ee
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05f1
dis:Alpha Airside VAV 1-2-89 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05ee
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-05f2
dis:Alpha Airside VAV 1-2-89 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05ee
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-05f3
dis:Alpha Airside VAV 1-2-89 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05ee
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-05f4
dis:"Alpha Airside VAV 1-2-89 Relief Air Fan S/S Command"
air
cmd
cur
custom:{description:"Decon EF S/S" relief}
equipRef:@a-05ee
exhaust
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05f5
dis:Alpha Airside VAV 1-2-89 Relief Fan Status
air
cur
custom:{description:"Decon EF Status" relief}
equipRef:@a-05ee
exhaust
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-05f6
dis:Alpha Airside VAV 1-2-89 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05ee
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-05f7
dis:Alpha Airside VAV 1-2-89 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05ee
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05f8
dis:Alpha Airside VAV 1-2-89 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05ee
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-05f9
dis:Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05ee
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05fa
dis:Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05ee
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-05fb
dis:Alpha Airside VAV 1-2-89 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05ee
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-05fc
dis:Alpha Airside VAV 1-2-9
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-05fd
dis:Alpha Airside VAV 1-2-9 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-05fc
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-05fe
dis:Alpha Airside VAV 1-2-9 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-05fc
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-05ff
dis:Alpha Airside VAV 1-2-9 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-05fc
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0600
dis:Alpha Airside VAV 1-2-9 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-05fc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0601
dis:Alpha Airside VAV 1-2-9 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-05fc
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0602
dis:Alpha Airside VAV 1-2-9 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-05fc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0603
dis:Alpha Airside VAV 1-2-9 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-05fc
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0604
dis:Alpha Airside VAV 1-2-9 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-05fc
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0605
dis:Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-05fc
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0606
dis:Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-05fc
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0607
dis:Alpha Airside VAV 1-2-9 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-05fc
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0608
dis:Alpha Airside VAV 1-2-90
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0609
dis:Alpha Airside VAV 1-2-90 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0608
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-060a
dis:Alpha Airside VAV 1-2-90 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0608
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-060b
dis:Alpha Airside VAV 1-2-90 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0608
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-060c
dis:Alpha Airside VAV 1-2-90 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0608
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-060d
dis:Alpha Airside VAV 1-2-90 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0608
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-060e
dis:Alpha Airside VAV 1-2-90 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0608
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-060f
dis:Alpha Airside VAV 1-2-90 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0608
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0610
dis:Alpha Airside VAV 1-2-90 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0608
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0611
dis:Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0608
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0612
dis:Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0608
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0613
dis:Alpha Airside VAV 1-2-90 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0608
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0614
dis:Alpha Airside VAV 1-2-91
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0615
dis:Alpha Airside VAV 1-2-91 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0614
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0616
dis:Alpha Airside VAV 1-2-91 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0614
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0617
dis:Alpha Airside VAV 1-2-91 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0614
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0618
dis:Alpha Airside VAV 1-2-91 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0614
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0619
dis:Alpha Airside VAV 1-2-91 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0614
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-061a
dis:Alpha Airside VAV 1-2-91 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0614
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-061b
dis:Alpha Airside VAV 1-2-91 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0614
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-061c
dis:Alpha Airside VAV 1-2-91 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0614
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-061d
dis:Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0614
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-061e
dis:Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0614
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-061f
dis:Alpha Airside VAV 1-2-91 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0614
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0620
dis:Alpha Airside VAV 1-2-92
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0621
dis:Alpha Airside VAV 1-2-92 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0620
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0622
dis:Alpha Airside VAV 1-2-92 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0620
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0623
dis:Alpha Airside VAV 1-2-92 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0620
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0624
dis:Alpha Airside VAV 1-2-92 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0620
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0625
dis:Alpha Airside VAV 1-2-92 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0620
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0626
dis:Alpha Airside VAV 1-2-92 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0620
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0627
dis:Alpha Airside VAV 1-2-92 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0620
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0628
dis:Alpha Airside VAV 1-2-92 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0620
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0629
dis:Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0620
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-062a
dis:Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0620
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-062b
dis:Alpha Airside VAV 1-2-92 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0620
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-062c
dis:Alpha Airside VAV 1-2-93
airRef:@a-0001
equip
equipRef:@a-0001
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-062d
dis:Alpha Airside VAV 1-2-93 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-062c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-062e
dis:Alpha Airside VAV 1-2-93 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-062c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-062f
dis:Alpha Airside VAV 1-2-93 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-062c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0630
dis:Alpha Airside VAV 1-2-93 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-062c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0631
dis:Alpha Airside VAV 1-2-93 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-062c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0632
dis:Alpha Airside VAV 1-2-93 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-062c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0633
dis:Alpha Airside VAV 1-2-93 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-062c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0634
dis:Alpha Airside VAV 1-2-93 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-062c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0635
dis:Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-062c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0636
dis:Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-062c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0637
dis:Alpha Airside VAV 1-2-93 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-062c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0638
dis:Alpha Airside VAV 1-2-94
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0639
dis:Alpha Airside VAV 1-2-94 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0638
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-063a
dis:Alpha Airside VAV 1-2-94 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0638
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-063b
dis:Alpha Airside VAV 1-2-94 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0638
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-063c
dis:Alpha Airside VAV 1-2-94 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0638
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-063d
dis:Alpha Airside VAV 1-2-94 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0638
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-063e
dis:Alpha Airside VAV 1-2-94 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0638
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-063f
dis:Alpha Airside VAV 1-2-94 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0638
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0640
dis:Alpha Airside VAV 1-2-94 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0638
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0641
dis:Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0638
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0642
dis:Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0638
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0643
dis:Alpha Airside VAV 1-2-94 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0638
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0644
dis:Alpha Airside VAV 1-2-95
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0645
dis:Alpha Airside VAV 1-2-95 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0644
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0646
dis:Alpha Airside VAV 1-2-95 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0644
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0647
dis:Alpha Airside VAV 1-2-95 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0644
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0648
dis:Alpha Airside VAV 1-2-95 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0644
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0649
dis:Alpha Airside VAV 1-2-95 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0644
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-064a
dis:Alpha Airside VAV 1-2-95 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0644
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-064b
dis:Alpha Airside VAV 1-2-95 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0644
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-064c
dis:Alpha Airside VAV 1-2-95 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0644
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-064d
dis:Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0644
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-064e
dis:Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0644
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-064f
dis:Alpha Airside VAV 1-2-95 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0644
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0650
dis:Alpha Airside VAV 1-2-96
airRef:@a-0001
equip
equipRef:@a-0001
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0651
dis:Alpha Airside VAV 1-2-96 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0650
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0652
dis:Alpha Airside VAV 1-2-96 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0650
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0653
dis:Alpha Airside VAV 1-2-96 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0650
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0654
dis:Alpha Airside VAV 1-2-96 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0650
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0655
dis:Alpha Airside VAV 1-2-96 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0650
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0656
dis:Alpha Airside VAV 1-2-96 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0650
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0657
dis:Alpha Airside VAV 1-2-96 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0650
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0658
dis:Alpha Airside VAV 1-2-96 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0650
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0659
dis:Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0650
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-065a
dis:Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0650
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-065b
dis:Alpha Airside VAV 1-2-96 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0650
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-065c
dis:Alpha Airside VAV 1-3-1
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-065d
dis:Alpha Airside VAV 1-3-1 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-065c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-065e
dis:Alpha Airside VAV 1-3-1 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-065c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-065f
dis:Alpha Airside VAV 1-3-1 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-065c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0660
dis:Alpha Airside VAV 1-3-1 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-065c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0661
dis:Alpha Airside VAV 1-3-1 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-065c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0662
dis:Alpha Airside VAV 1-3-1 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-065c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0663
dis:Alpha Airside VAV 1-3-1 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-065c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0664
dis:Alpha Airside VAV 1-3-1 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-065c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0665
dis:Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-065c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0666
dis:Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-065c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0667
dis:Alpha Airside VAV 1-3-1 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-065c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0668
dis:Alpha Airside VAV 1-3-10
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0669
dis:Alpha Airside VAV 1-3-10 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0668
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-066a
dis:Alpha Airside VAV 1-3-10 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0668
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-066b
dis:Alpha Airside VAV 1-3-10 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0668
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-066c
dis:Alpha Airside VAV 1-3-10 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0668
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-066d
dis:Alpha Airside VAV 1-3-10 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0668
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-066e
dis:Alpha Airside VAV 1-3-10 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0668
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-066f
dis:Alpha Airside VAV 1-3-10 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0668
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0670
dis:Alpha Airside VAV 1-3-10 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0668
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0671
dis:Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0668
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0672
dis:Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0668
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0673
dis:Alpha Airside VAV 1-3-10 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0668
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0674
dis:Alpha Airside VAV 1-3-11
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0675
dis:Alpha Airside VAV 1-3-11 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0674
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0676
dis:Alpha Airside VAV 1-3-11 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0674
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0677
dis:Alpha Airside VAV 1-3-11 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0674
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0678
dis:Alpha Airside VAV 1-3-11 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0674
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0679
dis:Alpha Airside VAV 1-3-11 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0674
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-067a
dis:Alpha Airside VAV 1-3-11 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0674
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-067b
dis:Alpha Airside VAV 1-3-11 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0674
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-067c
dis:Alpha Airside VAV 1-3-11 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0674
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-067d
dis:Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0674
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-067e
dis:Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0674
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-067f
dis:Alpha Airside VAV 1-3-11 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0674
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0680
dis:Alpha Airside VAV 1-3-12
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0681
dis:Alpha Airside VAV 1-3-12 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0680
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0682
dis:Alpha Airside VAV 1-3-12 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0680
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0683
dis:Alpha Airside VAV 1-3-12 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0680
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0684
dis:Alpha Airside VAV 1-3-12 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0680
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0685
dis:Alpha Airside VAV 1-3-12 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0680
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0686
dis:Alpha Airside VAV 1-3-12 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0680
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0687
dis:Alpha Airside VAV 1-3-12 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0680
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0688
dis:Alpha Airside VAV 1-3-12 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0680
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0689
dis:Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0680
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-068a
dis:Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0680
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-068b
dis:Alpha Airside VAV 1-3-12 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0680
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-068c
dis:Alpha Airside VAV 1-3-13
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-068d
dis:Alpha Airside VAV 1-3-13 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-068c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-068e
dis:Alpha Airside VAV 1-3-13 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-068c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-068f
dis:Alpha Airside VAV 1-3-13 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-068c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0690
dis:Alpha Airside VAV 1-3-13 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-068c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0691
dis:Alpha Airside VAV 1-3-13 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-068c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0692
dis:Alpha Airside VAV 1-3-13 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-068c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0693
dis:Alpha Airside VAV 1-3-13 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-068c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0694
dis:Alpha Airside VAV 1-3-13 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-068c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0695
dis:Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-068c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0696
dis:Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-068c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0697
dis:Alpha Airside VAV 1-3-13 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-068c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0698
dis:Alpha Airside VAV 1-3-14
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0699
dis:Alpha Airside VAV 1-3-14 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0698
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-069a
dis:Alpha Airside VAV 1-3-14 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0698
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-069b
dis:Alpha Airside VAV 1-3-14 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0698
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-069c
dis:Alpha Airside VAV 1-3-14 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0698
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-069d
dis:Alpha Airside VAV 1-3-14 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0698
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-069e
dis:Alpha Airside VAV 1-3-14 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0698
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-069f
dis:Alpha Airside VAV 1-3-14 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0698
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06a0
dis:Alpha Airside VAV 1-3-14 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0698
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06a1
dis:Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0698
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06a2
dis:Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0698
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06a3
dis:Alpha Airside VAV 1-3-14 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0698
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06a4
dis:Alpha Airside VAV 1-3-15
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06a5
dis:Alpha Airside VAV 1-3-15 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06a4
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06a6
dis:Alpha Airside VAV 1-3-15 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06a4
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06a7
dis:Alpha Airside VAV 1-3-15 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06a4
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06a8
dis:Alpha Airside VAV 1-3-15 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06a4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06a9
dis:Alpha Airside VAV 1-3-15 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06a4
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06aa
dis:Alpha Airside VAV 1-3-15 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06a4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06ab
dis:Alpha Airside VAV 1-3-15 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06a4
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06ac
dis:Alpha Airside VAV 1-3-15 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06a4
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06ad
dis:Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06a4
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06ae
dis:Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06a4
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06af
dis:Alpha Airside VAV 1-3-15 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06a4
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06b0
dis:Alpha Airside VAV 1-3-16
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06b1
dis:Alpha Airside VAV 1-3-16 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06b0
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06b2
dis:Alpha Airside VAV 1-3-16 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06b0
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06b3
dis:Alpha Airside VAV 1-3-16 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06b0
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06b4
dis:Alpha Airside VAV 1-3-16 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06b0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06b5
dis:Alpha Airside VAV 1-3-16 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06b0
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06b6
dis:Alpha Airside VAV 1-3-16 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06b0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06b7
dis:Alpha Airside VAV 1-3-16 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06b0
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06b8
dis:Alpha Airside VAV 1-3-16 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06b0
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06b9
dis:Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06b0
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06ba
dis:Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06b0
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06bb
dis:Alpha Airside VAV 1-3-16 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06b0
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06bc
dis:Alpha Airside VAV 1-3-17
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06bd
dis:Alpha Airside VAV 1-3-17 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06bc
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06be
dis:Alpha Airside VAV 1-3-17 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06bc
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06bf
dis:Alpha Airside VAV 1-3-17 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06bc
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06c0
dis:Alpha Airside VAV 1-3-17 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06bc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06c1
dis:Alpha Airside VAV 1-3-17 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06bc
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06c2
dis:Alpha Airside VAV 1-3-17 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06bc
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06c3
dis:Alpha Airside VAV 1-3-17 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06bc
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06c4
dis:Alpha Airside VAV 1-3-17 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06bc
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06c5
dis:Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06bc
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06c6
dis:Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06bc
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06c7
dis:Alpha Airside VAV 1-3-17 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06bc
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06c8
dis:Alpha Airside VAV 1-3-2
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06c9
dis:Alpha Airside VAV 1-3-2 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06c8
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06ca
dis:Alpha Airside VAV 1-3-2 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06c8
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06cb
dis:Alpha Airside VAV 1-3-2 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06c8
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06cc
dis:Alpha Airside VAV 1-3-2 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06c8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06cd
dis:Alpha Airside VAV 1-3-2 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06c8
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06ce
dis:Alpha Airside VAV 1-3-2 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06c8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06cf
dis:Alpha Airside VAV 1-3-2 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06c8
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06d0
dis:Alpha Airside VAV 1-3-2 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06c8
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06d1
dis:Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06c8
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06d2
dis:Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06c8
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06d3
dis:Alpha Airside VAV 1-3-2 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06c8
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06d4
dis:Alpha Airside VAV 1-3-3
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06d5
dis:Alpha Airside VAV 1-3-3 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06d4
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06d6
dis:Alpha Airside VAV 1-3-3 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06d4
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06d7
dis:Alpha Airside VAV 1-3-3 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06d4
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06d8
dis:Alpha Airside VAV 1-3-3 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06d4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06d9
dis:Alpha Airside VAV 1-3-3 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06d4
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06da
dis:Alpha Airside VAV 1-3-3 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06d4
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06db
dis:Alpha Airside VAV 1-3-3 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06d4
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06dc
dis:Alpha Airside VAV 1-3-3 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06d4
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06dd
dis:Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06d4
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06de
dis:Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06d4
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06df
dis:Alpha Airside VAV 1-3-3 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06d4
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06e0
dis:Alpha Airside VAV 1-3-4
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06e1
dis:Alpha Airside VAV 1-3-4 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06e0
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06e2
dis:Alpha Airside VAV 1-3-4 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06e0
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06e3
dis:Alpha Airside VAV 1-3-4 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06e0
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06e4
dis:Alpha Airside VAV 1-3-4 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06e0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06e5
dis:Alpha Airside VAV 1-3-4 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06e0
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06e6
dis:Alpha Airside VAV 1-3-4 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06e0
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06e7
dis:Alpha Airside VAV 1-3-4 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06e0
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06e8
dis:Alpha Airside VAV 1-3-4 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06e0
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06e9
dis:Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06e0
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06ea
dis:Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06e0
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06eb
dis:Alpha Airside VAV 1-3-4 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06e0
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06ec
dis:Alpha Airside VAV 1-3-5
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06ed
dis:Alpha Airside VAV 1-3-5 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06ec
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06ee
dis:Alpha Airside VAV 1-3-5 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06ec
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06ef
dis:Alpha Airside VAV 1-3-5 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06ec
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06f0
dis:Alpha Airside VAV 1-3-5 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06ec
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06f1
dis:Alpha Airside VAV 1-3-5 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06ec
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06f2
dis:Alpha Airside VAV 1-3-5 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06ec
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06f3
dis:Alpha Airside VAV 1-3-5 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06ec
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06f4
dis:Alpha Airside VAV 1-3-5 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06ec
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-06f5
dis:Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06ec
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06f6
dis:Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06ec
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-06f7
dis:Alpha Airside VAV 1-3-5 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06ec
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-06f8
dis:Alpha Airside VAV 1-3-6
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-06f9
dis:Alpha Airside VAV 1-3-6 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-06f8
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-06fa
dis:Alpha Airside VAV 1-3-6 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-06f8
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-06fb
dis:Alpha Airside VAV 1-3-6 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-06f8
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-06fc
dis:Alpha Airside VAV 1-3-6 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-06f8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-06fd
dis:Alpha Airside VAV 1-3-6 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-06f8
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-06fe
dis:Alpha Airside VAV 1-3-6 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-06f8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-06ff
dis:Alpha Airside VAV 1-3-6 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-06f8
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0700
dis:Alpha Airside VAV 1-3-6 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-06f8
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0701
dis:Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-06f8
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0702
dis:Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-06f8
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0703
dis:Alpha Airside VAV 1-3-6 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-06f8
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0704
dis:Alpha Airside VAV 1-3-7
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0705
dis:Alpha Airside VAV 1-3-7 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0704
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0706
dis:Alpha Airside VAV 1-3-7 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0704
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0707
dis:Alpha Airside VAV 1-3-7 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0704
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0708
dis:Alpha Airside VAV 1-3-7 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0704
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0709
dis:Alpha Airside VAV 1-3-7 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0704
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-070a
dis:Alpha Airside VAV 1-3-7 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0704
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-070b
dis:Alpha Airside VAV 1-3-7 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0704
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-070c
dis:Alpha Airside VAV 1-3-7 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0704
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-070d
dis:Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0704
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-070e
dis:Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0704
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-070f
dis:Alpha Airside VAV 1-3-7 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0704
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0710
dis:Alpha Airside VAV 1-3-8
airRef:@a-0020
equip
equipRef:@a-0020
fanPowered
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-0711
dis:Alpha Airside VAV 1-3-8 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-0710
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0712
dis:Alpha Airside VAV 1-3-8 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-0710
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-0713
dis:Alpha Airside VAV 1-3-8 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-0710
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0714
dis:Alpha Airside VAV 1-3-8 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-0710
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0715
dis:Alpha Airside VAV 1-3-8 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-0710
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0716
dis:Alpha Airside VAV 1-3-8 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-0710
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0717
dis:Alpha Airside VAV 1-3-8 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-0710
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0718
dis:Alpha Airside VAV 1-3-8 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-0710
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0719
dis:Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-0710
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-071a
dis:Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-0710
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-071b
dis:Alpha Airside VAV 1-3-8 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-0710
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-071c
dis:Alpha Airside VAV 1-3-9
airRef:@a-0020
equip
equipRef:@a-0020
hotWaterHeating
hotWaterRef:@a-07da
hvac
singleDuct
siteRef:@a-0000
thermostat
vav
---
id:@a-071d
dis:Alpha Airside VAV 1-3-9 Air Damper
air
cmd
cur
custom:{description:"Damper Command"}
damper
discharge
equipRef:@a-071c
his
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-071e
dis:Alpha Airside VAV 1-3-9 Discharge Air Flow
air
cur
custom:{description:"Current Airflow"}
discharge
equipRef:@a-071c
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:cfm
---
id:@a-071f
dis:Alpha Airside VAV 1-3-9 Discharge Air Flow Setpoint
air
cur
custom:{description:"Desired Airflow"}
discharge
effective
equipRef:@a-071c
flow
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:cfm
---
id:@a-0720
dis:Alpha Airside VAV 1-3-9 Discharge Air Temp
air
cur
custom:{description:"Discharge Air Temp"}
discharge
equipRef:@a-071c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0721
dis:Alpha Airside VAV 1-3-9 Hot Water Valve
cmd
cur
custom:{description:"Heating Valve Signal"}
equipRef:@a-071c
heat
his
hot
kind:Number
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0722
dis:Alpha Airside VAV 1-3-9 Zone Air Temp
air
cur
custom:{description:"Space Temperature"}
equipRef:@a-071c
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
zone
---
id:@a-0723
dis:Alpha Airside VAV 1-3-9 Zone Air Temp Occ Cooling Setpoint
air
cooling
cur
custom:{description:"Occupied Clg Setpoint"}
equipRef:@a-071c
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0724
dis:Alpha Airside VAV 1-3-9 Zone Air Temp Occ Heating Setpoint
air
cur
custom:{description:"Occupied Htg Setpoint"}
equipRef:@a-071c
heating
his
hisMode:cov
kind:Number
occ
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
zone
---
id:@a-0725
dis:Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Cooling Setpoint
air
cooling
cur
custom:{description:"Unoccupied Clg Sp"}
equipRef:@a-071c
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0726
dis:Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Heating Setpoint
air
cur
custom:{description:"Unoccupied Htg Sp"}
equipRef:@a-071c
heating
his
hisMode:cov
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
unocc
zone
---
id:@a-0727
dis:Alpha Airside VAV 1-3-9 Zone Occupancy Mode
cmd
cur
custom:{description:"Occupied status"}
equipRef:@a-071c
his
hisMode:cov
kind:Bool
occupied
point
siteRef:@a-0000
tz:Denver
zone
---
id:@a-0728
dis:Alpha Utility Bills Elec Meter 1
elec
equip
meter
siteRef:@a-0000
---
id:@a-0729
dis:Alpha Utility Bills Elec Meter 1 Cost
custom:{cost}
equipRef:@a-0728
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-072a
dis:Alpha Utility Bills Elec Meter 1 Energy
elec
energy
equipRef:@a-0728
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:kWh
---
id:@a-072b
dis:Alpha Utility Bills Elec Meter 1 Power Peak
custom:{max}
elec
equipRef:@a-0728
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-072c
dis:Alpha Utility Bills Elec Meter 2
elec
equip
meter
siteRef:@a-0000
---
id:@a-072d
dis:Alpha Utility Bills Elec Meter 2 Cost
custom:{cost}
equipRef:@a-072c
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-072e
dis:Alpha Utility Bills Elec Meter 2 Energy
elec
energy
equipRef:@a-072c
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:kWh
---
id:@a-072f
dis:Alpha Utility Bills Elec Meter 2 Power Peak
custom:{max}
elec
equipRef:@a-072c
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-0730
dis:Alpha Utility Bills Gas Meter 1
equip
gas
meter
siteRef:@a-0000
---
id:@a-0731
dis:Alpha Utility Bills Gas Meter 1 Cost
custom:{cost}
equipRef:@a-0730
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0732
dis:Alpha Utility Bills Gas Meter 1 Energy
energy
equipRef:@a-0730
gas
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:therm
---
id:@a-0733
dis:Alpha Utility Bills Gas Meter 2
equip
gas
meter
siteRef:@a-0000
---
id:@a-0734
dis:Alpha Utility Bills Gas Meter 2 Cost
custom:{cost}
equipRef:@a-0733
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0735
dis:Alpha Utility Bills Gas Meter 2 Energy
energy
equipRef:@a-0733
gas
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:therm
---
id:@a-0736
dis:Alpha Utility Bills Gas Meter 2 Transport Cost
custom:{cost}
equipRef:@a-0733
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0737
dis:Alpha Utility Bills Gas Meter 3
equip
gas
meter
siteRef:@a-0000
---
id:@a-0738
dis:Alpha Utility Bills Gas Meter 3 Cost
custom:{cost}
equipRef:@a-0737
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0739
dis:Alpha Utility Bills Gas Meter 3 Energy
energy
equipRef:@a-0737
gas
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:therm
---
id:@a-073a
dis:Alpha Utility Bills Water Meter 1
equip
siteRef:@a-0000
water
---
id:@a-073b
dis:Alpha Utility Bills Water Meter 1 Cost
custom:{cost}
equipRef:@a-073a
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-073c
dis:Alpha Utility Bills Water Meter 1 Volume
domestic
equipRef:@a-073a
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-073d
dis:Alpha Utility Bills Water Meter 2
equip
siteRef:@a-0000
water
---
id:@a-073e
dis:Alpha Utility Bills Water Meter 2 Cost
custom:{cost}
equipRef:@a-073d
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-073f
dis:Alpha Utility Bills Water Meter 2 Volume
domestic
equipRef:@a-073d
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-0740
dis:Alpha Utility Bills Water Meter 3
equip
siteRef:@a-0000
water
---
id:@a-0741
dis:Alpha Utility Bills Water Meter 3 Cost
custom:{cost}
equipRef:@a-0740
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0742
dis:Alpha Utility Bills Water Meter 3 Volume
domestic
equipRef:@a-0740
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-0743
dis:Alpha Utility Bills Water Meter 4
equip
siteRef:@a-0000
water
---
id:@a-0744
dis:Alpha Utility Bills Water Meter 4 Cost
custom:{cost}
equipRef:@a-0743
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0745
dis:Alpha Utility Bills Water Meter 4 Volume
domestic
equipRef:@a-0743
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-0746
dis:Alpha Utility Bills Water Meter 5
equip
siteRef:@a-0000
water
---
id:@a-0747
dis:Alpha Utility Bills Water Meter 5 Cost
custom:{cost}
equipRef:@a-0746
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0748
dis:Alpha Utility Bills Water Meter 5 Volume
domestic
equipRef:@a-0746
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-0749
dis:Alpha Utility Bills Water Meter 6
equip
siteRef:@a-0000
water
---
id:@a-074a
dis:Alpha Utility Bills Water Meter 6 Cost
custom:{cost}
equipRef:@a-0749
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-074b
dis:Alpha Utility Bills Water Meter 6 Volume
domestic
equipRef:@a-0749
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-074c
dis:Alpha Utility Bills Water Meter 7
equip
siteRef:@a-0000
water
---
id:@a-074d
dis:Alpha Utility Bills Water Meter 7 Cost
custom:{cost}
equipRef:@a-074c
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-074e
dis:Alpha Utility Bills Water Meter 7 Volume
domestic
equipRef:@a-074c
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-074f
dis:Alpha Utility Bills Water Meter 8
equip
siteRef:@a-0000
water
---
id:@a-0750
dis:Alpha Utility Bills Water Meter 8 Cost
custom:{cost}
equipRef:@a-074f
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"\$"
---
id:@a-0751
dis:Alpha Utility Bills Water Meter 8 Volume
domestic
equipRef:@a-074f
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:gal
volume
water
---
id:@a-0752
dis:Alpha Waterside B-1
boiler
equip
equipRef:@a-07da
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-0753
dis:Alpha Waterside B-1 Command
cmd
cur
custom:{description:"Boiler 1 S/S"}
equipRef:@a-0752
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0754
dis:Alpha Waterside B-1 Firing Rate
cur
custom:{firingRate description:"B-1 Fire Rate"}
equipRef:@a-0752
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0755
dis:Alpha Waterside B-1 Status
cur
custom:{description:"Boiler 1 Status"}
equipRef:@a-0752
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0756
dis:Alpha Waterside B-2
boiler
equip
equipRef:@a-07da
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-0757
dis:Alpha Waterside B-2 Command
cmd
cur
custom:{description:"Boiler 2 S/S"}
equipRef:@a-0756
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-0758
dis:Alpha Waterside B-2 Firing Rate
cur
custom:{firingRate description:"B-2 Fire Rate"}
equipRef:@a-0756
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0759
dis:Alpha Waterside B-2 Status
cur
custom:{description:"Boiler 2 Status"}
equipRef:@a-0756
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-075a
dis:Alpha Waterside B-3
boiler
equip
equipRef:@a-07da
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-075b
dis:Alpha Waterside B-3 Command
cmd
cur
custom:{description:"Boiler 3 S/S"}
equipRef:@a-075a
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-075c
dis:Alpha Waterside B-3 Firing Rate
cur
custom:{firingRate description:"B-3 Fire Rate"}
equipRef:@a-075a
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-075d
dis:Alpha Waterside B-3 Status
cur
custom:{description:"Boiler 3 Status"}
equipRef:@a-075a
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-075e
dis:Alpha Waterside Boiler Room HW Sys
equip
equipRef:@a-07da
hot
hotWaterRef:@a-07da
hvac
secondaryLoop
siteRef:@a-0000
---
id:@a-075f
dis:Alpha Waterside Boiler Room HW Sys HW Pump Status
cur
custom:{description:"HW Pump Status"}
equipRef:@a-075e
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0760
dis:Alpha Waterside Boiler Room HW Sys HW Supply Temp SP
cur
custom:{description:"HW Supply Temp SP"}
equipRef:@a-075e
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:fahrenheit
---
id:@a-0761
dis:Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure
cur
custom:{description:"HW System DP"}
delta
equipRef:@a-075e
his
hot
kind:Number
point
pressure
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:psi
water
---
id:@a-0762
dis:Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure Setpoint
cur
custom:{description:"HW Sys DP SP"}
delta
equipRef:@a-075e
his
hot
kind:Number
point
pressure
secondaryLoop
siteRef:@a-0000
sp
tz:Denver
unit:psi
water
---
id:@a-0763
dis:Alpha Waterside Boiler Room HW Sys Hot Water Entering Temp
cur
custom:{description:"HW Supply Temp"}
entering
equipRef:@a-075e
his
hot
kind:Number
point
secondaryLoop
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0764
dis:Alpha Waterside Boiler Room HW Sys Hot Water Leaving Temp
cur
custom:{description:"HW Return Temp"}
equipRef:@a-075e
his
hot
kind:Number
leaving
point
secondaryLoop
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0765
dis:Alpha Waterside Boiler Room HW Sys Steam Valve Control Signal
cur
custom:{description:"Steam Valve Control Signal"}
equipRef:@a-075e
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
---
id:@a-0766
dis:Alpha Waterside CH-1
chilled
chilledWaterRef:@a-07b8
chiller
elec
equip
equipRef:@a-07b8
hvac
meter
siteRef:@a-0000
water
waterCooling
---
id:@a-0767
dis:Alpha Waterside CH-1 Chilled Water Entering Temp
chilled
cur
entering
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0768
dis:"Alpha Waterside CH-1 Chilled Water Flow (CC)"
chilled
cur
equipRef:@a-0766
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"gal/min"
water
---
id:@a-0769
dis:Alpha Waterside CH-1 Chilled Water Isolation Valve
chilled
cmd
cur
custom:{description:"CH-1 Evap ISO Valve"}
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-076a
dis:Alpha Waterside CH-1 Chilled Water Isolation Valve
chilled
cur
custom:{description:"CH-1 Evap ISO Valve OPEN"}
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-076b
dis:Alpha Waterside CH-1 Chilled Water Leaving Temp
chilled
cur
equipRef:@a-0766
his
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-076c
dis:"Alpha Waterside CH-1 Chilled Water Load (CC)"
chilled
cur
equipRef:@a-0766
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:tonref
water
---
id:@a-076d
dis:Alpha Waterside CH-1 Chilled Water Temp Setpoint
chilled
cur
equipRef:@a-0766
his
kind:Number
leaving
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
water
---
id:@a-076e
dis:Alpha Waterside CH-1 Command
cmd
cur
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-076f
dis:"Alpha Waterside CH-1 Compressor Efficiency (CC)"
cur
custom:{component compressor}
efficiency
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0770
dis:Alpha Waterside CH-1 Compressor Frequency Status
cur
custom:{compressor}
equipRef:@a-0766
freq
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-0771
dis:"Alpha Waterside CH-1 Compressor Refrig Entering Temp (CC)"
cur
custom:{compressor}
entering
equipRef:@a-0766
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0772
dis:"Alpha Waterside CH-1 Compressor Refrig Leaving Temp (CC)"
cur
custom:{compressor}
equipRef:@a-0766
his
kind:Number
leaving
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0773
dis:"Alpha Waterside CH-1 Cond Efficiency (CC)"
condenser
cur
custom:{component}
efficiency
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0774
dis:"Alpha Waterside CH-1 Cond Refrig Pressure (CC)"
condenser
cur
equipRef:@a-0766
his
kind:Number
point
pressure
refrig
sensor
siteRef:@a-0000
tz:Denver
unit:psi
---
id:@a-0775
dis:"Alpha Waterside CH-1 Cond Refrig Saturation Temp (CC)"
condenser
cur
custom:{saturation}
equipRef:@a-0766
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0776
dis:Alpha Waterside CH-1 Cond Water Entering Temp
condenser
cur
custom:{description:"CH-1 Cond Inlet"}
entering
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0777
dis:"Alpha Waterside CH-1 Cond Water Flow (CC)"
condenser
cur
equipRef:@a-0766
flow
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"gal/min"
water
---
id:@a-0778
dis:Alpha Waterside CH-1 Cond Water Isolation Valve
condenser
cur
custom:{description:"CH-1 Cond ISO Valve OPEN"}
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-0779
dis:Alpha Waterside CH-1 Cond Water Isolation Valve
cmd
condenser
cur
custom:{description:"CH-1 Cond ISO Valve"}
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-077a
dis:Alpha Waterside CH-1 Cond Water Leaving Temp
condenser
cur
custom:{description:"CH-1 Cond Outlet"}
equipRef:@a-0766
his
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-077b
dis:"Alpha Waterside CH-1 Efficiency (CC)"
cur
efficiency
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"kW/ton"
---
id:@a-077c
dis:"Alpha Waterside CH-1 Elec Power (BAS)"
cur
elec
equipRef:@a-0766
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-077d
dis:"Alpha Waterside CH-1 Evap Efficiency (CC)"
cur
custom:{component}
efficiency
equipRef:@a-0766
evaporator
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-077e
dis:Alpha Waterside CH-1 Evap Refrig Pressure
cur
equipRef:@a-0766
evaporator
his
kind:Number
point
pressure
refrig
sensor
siteRef:@a-0000
tz:Denver
unit:psi
---
id:@a-077f
dis:"Alpha Waterside CH-1 Evap Refrig Saturation Temp (CC)"
cur
custom:{saturation}
equipRef:@a-0766
evaporator
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0780
dis:"Alpha Waterside CH-1 Exp Valve Refrig Entering Temp (CC)"
cur
custom:{expansionValve}
entering
equipRef:@a-0766
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-0781
dis:Alpha Waterside CH-1 Full Load Amp Percentage
cur
custom:{fla}
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0782
dis:Alpha Waterside CH-1 PHASE B MOTOR CURRENT
cur
current
custom:{mag}
elec
equipRef:@a-0766
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:A
---
id:@a-0783
dis:"Alpha Waterside CH-1 Refrig Cycle Efficiency (CC)"
cur
custom:{component refrigCycle}
efficiency
equipRef:@a-0766
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
---
id:@a-0784
dis:"Alpha Waterside CH-1 Refrig Subcool Delta Temp (CC)"
cur
custom:{subCool}
delta
equipRef:@a-0766
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:Δ°F
---
id:@a-0785
dis:"Alpha Waterside CH-1 Refrig Suction Superheat Delta Temp (CC)"
cur
custom:{suction superHeat}
delta
equipRef:@a-0766
his
kind:Number
point
refrig
sensor
siteRef:@a-0000
temp
tz:Denver
unit:Δ°F
---
id:@a-0786
dis:"Alpha Waterside CH-1 Status (CC)"
cur
equipRef:@a-0766
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0787
dis:Alpha Waterside CH-2
chilledWaterRef:@a-07b8
chiller
elec
equip
equipRef:@a-07b8
hvac
siteRef:@a-0000
waterCooling
---
id:@a-0788
dis:Alpha Waterside CH-2 Chilled Water Entering Temp
chilled
cur
entering
equipRef:@a-0787
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0789
dis:Alpha Waterside CH-2 Chilled Water Isolation Valve
chilled
cur
custom:{description:"CH-2 Evap ISO Valve OPEN"}
equipRef:@a-0787
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-078a
dis:Alpha Waterside CH-2 Chilled Water Isolation Valve
chilled
cmd
cur
custom:{description:"CH-2 Evap ISO Valve"}
equipRef:@a-0787
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-078b
dis:Alpha Waterside CH-2 Chilled Water Leaving Temp
chilled
cur
equipRef:@a-0787
his
hisMode:sampled
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-078c
dis:Alpha Waterside CH-2 Chilled Water Temp Setpoint
chilled
cur
equipRef:@a-0787
his
hisMode:sampled
kind:Number
leaving
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
water
---
id:@a-078d
dis:Alpha Waterside CH-2 Cond Water Entering Temp
condenser
cur
entering
equipRef:@a-0787
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-078e
dis:Alpha Waterside CH-2 Cond Water Isolation Valve
cmd
condenser
cur
custom:{description:"CH-2 Cond ISO Valve"}
equipRef:@a-0787
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-078f
dis:Alpha Waterside CH-2 Cond Water Isolation Valve
condenser
cur
custom:{description:"CH-2 Cond ISO Valve OPEN"}
equipRef:@a-0787
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-0790
dis:Alpha Waterside CH-2 Cond Water Leaving Temp
condenser
cur
equipRef:@a-0787
his
hisMode:sampled
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0791
dis:"Alpha Waterside CH-2 Status (CC)"
cur
custom:{description:"CH-2 Status"}
equipRef:@a-0787
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-0792
dis:Alpha Waterside CH-3
chilledWaterRef:@a-07b8
chiller
elec
equip
equipRef:@a-07b8
hvac
siteRef:@a-0000
waterCooling
---
id:@a-0793
dis:Alpha Waterside CH-3 Chilled Water Entering Temp
chilled
cur
entering
equipRef:@a-0792
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0794
dis:Alpha Waterside CH-3 Chilled Water Isolation Valve
chilled
cmd
cur
custom:{description:"CH-3 Evap ISO Valve"}
equipRef:@a-0792
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-0795
dis:Alpha Waterside CH-3 Chilled Water Isolation Valve
chilled
cur
custom:{description:"CH-3 Evap ISO Valve OPEN"}
equipRef:@a-0792
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-0796
dis:Alpha Waterside CH-3 Chilled Water Leaving Temp
chilled
cur
equipRef:@a-0792
his
hisMode:sampled
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0797
dis:Alpha Waterside CH-3 Chilled Water Temp Setpoint
chilled
cur
equipRef:@a-0792
his
hisMode:sampled
kind:Number
leaving
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
water
---
id:@a-0798
dis:Alpha Waterside CH-3 Cond Water Entering Temp
condenser
cur
entering
equipRef:@a-0792
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-0799
dis:Alpha Waterside CH-3 Cond Water Isolation Valve
condenser
cur
custom:{description:"CH-3 Cond ISO Valve OPEN"}
equipRef:@a-0792
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-079a
dis:Alpha Waterside CH-3 Cond Water Isolation Valve
cmd
condenser
cur
custom:{description:"CH-3 Cond ISO Valve"}
equipRef:@a-0792
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-079b
dis:Alpha Waterside CH-3 Cond Water Leaving Temp
condenser
cur
equipRef:@a-0792
his
hisMode:sampled
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-079c
dis:"Alpha Waterside CH-3 Status (CC)"
cur
custom:{description:"CH-3 Status"}
equipRef:@a-0792
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-079d
dis:Alpha Waterside CT-1
chilledWaterRef:@a-07b8
coolingTower
elec
equip
equipRef:@a-07b8
hvac
meter
siteRef:@a-0000
---
id:@a-079e
dis:Alpha Waterside CT-1 Elec Power
cur
elec
equipRef:@a-079d
his
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-079f
dis:Alpha Waterside CT-1 Fan Command
cmd
cur
custom:{description:"CT-1 S/S"}
equipRef:@a-079d
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-07a0
dis:Alpha Waterside CT-1 Fan Frequency
cur
equipRef:@a-079d
fan
freq
his
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07a1
dis:Alpha Waterside CT-1 Fan Status
cur
custom:{description:"CT-1 Status"}
equipRef:@a-079d
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07a2
dis:Alpha Waterside CT-1 Isolation Valve
condenser
cur
custom:{description:"CT-1 ISO Valve OPEN"}
equipRef:@a-079d
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-07a3
dis:Alpha Waterside CT-1 Isolation Valve
cmd
condenser
cur
custom:{description:"CT-1 ISO Valve"}
equipRef:@a-079d
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-07a4
dis:Alpha Waterside CT-2
chilledWaterRef:@a-07b8
coolingTower
elec
equip
equipRef:@a-07b8
hvac
meter
siteRef:@a-0000
---
id:@a-07a5
dis:Alpha Waterside CT-2 Elec Power
cur
elec
equipRef:@a-07a4
his
hisMode:sampled
kind:Number
point
power
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07a6
dis:Alpha Waterside CT-2 Fan Command
cmd
cur
custom:{description:"CT-2 S/S"}
equipRef:@a-07a4
fan
his
hisMode:cov
kind:Bool
point
run
siteRef:@a-0000
tz:Denver
---
id:@a-07a7
dis:Alpha Waterside CT-2 Fan Frequency
cur
equipRef:@a-07a4
fan
freq
his
hisMode:sampled
kind:Number
point
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07a8
dis:Alpha Waterside CT-2 Fan Speed
cur
custom:{description:"CT-2 Speed Command"}
equipRef:@a-07a4
fan
his
kind:Number
point
sensor
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-07a9
dis:Alpha Waterside CT-2 Fan Status
cur
custom:{description:"CT-2 Status"}
equipRef:@a-07a4
fan
his
hisMode:cov
kind:Bool
point
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07aa
dis:Alpha Waterside CT-2 Isolation Valve
condenser
cur
custom:{description:"CT-2 ISO Valve OPEN"}
equipRef:@a-07a4
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-07ab
dis:Alpha Waterside CT-2 Isolation Valve
cmd
condenser
cur
custom:{description:"CT-2 ISO Valve"}
equipRef:@a-07a4
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
valve
water
---
id:@a-07ac
dis:Alpha Waterside CWP-1
chilledWaterRef:@a-07b8
condenser
elec
equip
equipRef:@a-07b8
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07ad
dis:Alpha Waterside CWP-1 Frequency
condenser
cur
equipRef:@a-07ac
freq
his
kind:Number
point
pump
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07ae
dis:Alpha Waterside CWP-1 Isolation Valve
condenser
cur
custom:{description:"CWP-1 ISO Valve OPEN"}
equipRef:@a-07ac
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-07af
dis:Alpha Waterside CWP-1 Isolation Valve
cmd
condenser
cur
custom:{description:"CWP-1 ISO Valve"}
equipRef:@a-07ac
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-07b0
dis:Alpha Waterside CWP-1 Power
condenser
cur
elec
equipRef:@a-07ac
his
kind:Number
point
power
pump
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07b1
dis:Alpha Waterside CWP-1 Status
condenser
cur
custom:{description:"CWP-1 Status"}
equipRef:@a-07ac
his
hisMode:cov
kind:Bool
point
pump
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07b2
dis:Alpha Waterside CWP-2
chilledWaterRef:@a-07b8
condenser
elec
equip
equipRef:@a-07b8
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07b3
dis:Alpha Waterside CWP-2 Frequency
condenser
cur
equipRef:@a-07b2
freq
his
kind:Number
point
pump
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07b4
dis:Alpha Waterside CWP-2 Isolation Valve
cmd
condenser
cur
custom:{description:"CWP-2 ISO Valve"}
equipRef:@a-07b2
his
hisMode:cov
kind:Bool
point
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-07b5
dis:Alpha Waterside CWP-2 Isolation Valve
condenser
cur
custom:{description:"CWP-2 ISO Valve OPEN"}
equipRef:@a-07b2
his
hisMode:cov
kind:Bool
point
sensor
siteRef:@a-0000
tz:Denver
unit:"%"
valve
water
---
id:@a-07b6
dis:Alpha Waterside CWP-2 Power
condenser
cur
elec
equipRef:@a-07b2
his
kind:Number
point
power
pump
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07b7
dis:Alpha Waterside CWP-2 Status
condenser
cur
custom:{description:"CWP-2 Status"}
equipRef:@a-07b2
his
hisMode:cov
kind:Bool
point
pump
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07b8
dis:Alpha Waterside Chilled Water Plant
chilled
elec
equip
hvac
plant
siteRef:@a-0000
water
---
id:@a-07b9
dis:Alpha Waterside Chilled Water Plant Chilled Water Delta Pressure Setpoint
chilled
cur
custom:{description:"CHW DP SP"}
delta
equipRef:@a-07b8
his
kind:Number
point
pressure
primaryLoop
siteRef:@a-0000
sp
tz:Denver
unit:psi
water
---
id:@a-07ba
dis:Alpha Waterside Chilled Water Plant Cond Water Entering Temp
condenser
cur
custom:{description:"CW Supply Temp"}
entering
equipRef:@a-07b8
his
kind:Number
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-07bb
dis:Alpha Waterside Chilled Water Plant Cond Water Entering Temp Setpoint
condenser
cur
custom:{description:"CWS Temp SP"}
entering
equipRef:@a-07b8
his
kind:Number
point
siteRef:@a-0000
sp
temp
tz:Denver
unit:°F
water
---
id:@a-07bc
dis:Alpha Waterside Chilled Water Plant Cond Water Leaving Temp
condenser
cur
custom:{description:"CW Return Temp"}
equipRef:@a-07b8
his
kind:Number
leaving
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-07bd
dis:Alpha Waterside Chilled Water Plant Outside Air Temp
air
cur
custom:{dryBulb description:"OSA Temperature"}
equipRef:@a-07b8
his
kind:Number
outside
point
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
---
id:@a-07be
dis:Alpha Waterside HHWP-1
custom:{secondaryLoopRef:@a-075e}
elec
equip
equipRef:@a-075e
hot
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07bf
dis:Alpha Waterside HHWP-1 Frequency
cur
equipRef:@a-07be
freq
his
hot
kind:Number
point
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07c0
dis:Alpha Waterside HHWP-1 Power
cur
elec
equipRef:@a-07be
his
hot
kind:Number
point
power
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07c1
dis:"Alpha Waterside HHWP-1 Secondary Hot Water Pump S/S Command"
cmd
cur
custom:{description:"HHWP-1 S/S"}
equipRef:@a-07be
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
siteRef:@a-0000
tz:Denver
---
id:@a-07c2
dis:Alpha Waterside HHWP-2
custom:{secondaryLoopRef:@a-075e}
elec
equip
equipRef:@a-075e
hot
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07c3
dis:Alpha Waterside HHWP-2 Frequency
cur
equipRef:@a-07c2
freq
his
hot
kind:Number
point
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07c4
dis:Alpha Waterside HHWP-2 Power
cur
elec
equipRef:@a-07c2
his
hot
kind:Number
point
power
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07c5
dis:"Alpha Waterside HHWP-2 Secondary Hot Water Pump S/S Command"
cmd
cur
custom:{description:"HHWP-2 S/S"}
equipRef:@a-07c2
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
siteRef:@a-0000
tz:Denver
---
id:@a-07c6
dis:Alpha Waterside HHWP-2 Status
cur
custom:{description:"HHWP-2 Status"}
equipRef:@a-07c2
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07c7
dis:Alpha Waterside HHWP-3
custom:{secondaryLoopRef:@a-07e5}
elec
equip
equipRef:@a-07e5
hot
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07c8
dis:Alpha Waterside HHWP-3 Frequency
cur
equipRef:@a-07c7
freq
his
hot
kind:Number
point
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07c9
dis:Alpha Waterside HHWP-3 Power
cur
elec
equipRef:@a-07c7
his
hot
kind:Number
point
power
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07ca
dis:"Alpha Waterside HHWP-3 Secondary Hot Water Pump S/S Command"
cmd
cur
custom:{description:"HHWP-3 S/S"}
equipRef:@a-07c7
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
siteRef:@a-0000
tz:Denver
---
id:@a-07cb
dis:Alpha Waterside HHWP-3 Status
cur
custom:{description:"HHWP-3 Status"}
equipRef:@a-07c7
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07cc
dis:Alpha Waterside HHWP-4
custom:{secondaryLoopRef:@a-07e5}
elec
equip
equipRef:@a-07e5
hot
hvac
meter
pump
siteRef:@a-0000
---
id:@a-07cd
dis:Alpha Waterside HHWP-4 Frequency
cur
equipRef:@a-07cc
freq
his
hot
kind:Number
point
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07ce
dis:Alpha Waterside HHWP-4 Power
cur
elec
equipRef:@a-07cc
his
hot
kind:Number
point
power
pump
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:kW
---
id:@a-07cf
dis:"Alpha Waterside HHWP-4 Secondary Hot Water Pump S/S Command"
cmd
cur
custom:{description:"HHWP-4 S/S"}
equipRef:@a-07cc
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
siteRef:@a-0000
tz:Denver
---
id:@a-07d0
dis:Alpha Waterside HHWP-4 Status
cur
custom:{description:"HHWP-4 Status"}
equipRef:@a-07cc
his
hisMode:cov
hot
kind:Bool
point
pump
run
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07d1
dis:Alpha Waterside HX-1
custom:{secondaryLoopRef:@a-07e5}
equip
equipRef:@a-07e5
heatExchanger
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-07d2
dis:"Alpha Waterside HX-1 1/3 Steam Valve"
cmd
cur
custom:{description:"HX-1 1/3 Steam Valve Signal"}
equipRef:@a-07d1
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07d3
dis:"Alpha Waterside HX-1 2/3 Steam Valve"
cmd
cur
custom:{description:"HX-1 2/3 Steam Valve Signal"}
equipRef:@a-07d1
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07d4
dis:Alpha Waterside HX-2
custom:{secondaryLoopRef:@a-07e5}
equip
equipRef:@a-07e5
heatExchanger
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-07d5
dis:"Alpha Waterside HX-2 1/3 Steam Valve"
cmd
cur
custom:{description:"HX-2 1/3 Steam Valve Signal"}
equipRef:@a-07d4
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07d6
dis:"Alpha Waterside HX-2 2/3 Steam Valve"
cmd
cur
custom:{description:"HX-2 2/3 Steam Valve Signal"}
equipRef:@a-07d4
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07d7
dis:Alpha Waterside HX-3
custom:{secondaryLoopRef:@a-075e}
equip
equipRef:@a-075e
heatExchanger
hotWaterRef:@a-07da
hvac
siteRef:@a-0000
---
id:@a-07d8
dis:"Alpha Waterside HX-3 1/3 Steam Valve"
cmd
cur
custom:{description:"1/3 Steam Valve Signal"}
equipRef:@a-07d7
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07d9
dis:"Alpha Waterside HX-3 2/3 Steam Valve"
cmd
cur
custom:{description:"2/3 Steam Valve Signal"}
equipRef:@a-07d7
his
kind:Number
point
siteRef:@a-0000
steam
tz:Denver
unit:"%"
valve
---
id:@a-07da
dis:Alpha Waterside Hot Water Plant
equip
hot
hvac
plant
siteRef:@a-0000
water
---
id:@a-07db
dis:Alpha Waterside Hot Water Plant Steam Leaving Pressure
cur
custom:{description:"Steam Pressure"}
equipRef:@a-07da
his
kind:Number
leaving
point
pressure
primaryLoop
sensor
siteRef:@a-0000
steam
tz:Denver
unit:psi
---
id:@a-07dc
dis:Alpha Waterside Hot Water Plant Steam Leaving Pressure Setpoint
cur
custom:{description:"Steam SP"}
equipRef:@a-07da
his
kind:Number
leaving
point
pressure
primaryLoop
siteRef:@a-0000
sp
steam
tz:Denver
unit:psi
---
id:@a-07dd
dis:Alpha Waterside PCHWP-1A
chilled
chilledWaterRef:@a-07b8
elec
equip
equipRef:@a-07b8
hvac
pump
siteRef:@a-0000
---
id:@a-07de
dis:Alpha Waterside PCHWP-1A Frequency
chilled
cur
equipRef:@a-07dd
freq
his
kind:Number
point
primaryLoop
pump
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07df
dis:Alpha Waterside PCHWP-1A Speed
chilled
cur
custom:{description:"PCHWP-1A Speed Command"}
equipRef:@a-07dd
his
kind:Number
point
primaryLoop
pump
sensor
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-07e0
dis:Alpha Waterside PCHWP-1A Status
chilled
cur
custom:{description:"PCHWP-1A Status"}
equipRef:@a-07dd
his
hisMode:cov
kind:Bool
point
primaryLoop
pump
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07e1
dis:Alpha Waterside PCHWP-1B
chilled
chilledWaterRef:@a-07b8
elec
equip
equipRef:@a-07b8
hvac
pump
siteRef:@a-0000
---
id:@a-07e2
dis:Alpha Waterside PCHWP-1B Frequency
chilled
cur
equipRef:@a-07e1
freq
his
kind:Number
point
primaryLoop
pump
sensor
siteRef:@a-0000
tz:Denver
unit:Hz
---
id:@a-07e3
dis:Alpha Waterside PCHWP-1B Speed
chilled
cur
custom:{description:"PCHWP-1B Speed Command"}
equipRef:@a-07e1
his
kind:Number
point
primaryLoop
pump
sensor
siteRef:@a-0000
speed
tz:Denver
unit:"%"
---
id:@a-07e4
dis:Alpha Waterside PCHWP-1B Status
chilled
cur
custom:{description:"PCHWP-1B Status"}
equipRef:@a-07e1
his
hisMode:cov
kind:Bool
point
primaryLoop
pump
run
sensor
siteRef:@a-0000
tz:Denver
---
id:@a-07e5
dis:Alpha Waterside Penthouse HW Sys
equip
equipRef:@a-07da
hot
hotWaterRef:@a-07da
hvac
secondaryLoop
siteRef:@a-0000
---
id:@a-07e6
dis:Alpha Waterside Penthouse HW Sys HW Supply Temp SP
cur
custom:{description:"HW Supply Temp SP"}
equipRef:@a-07e5
his
kind:Number
point
siteRef:@a-0000
sp
tz:Denver
unit:fahrenheit
---
id:@a-07e7
dis:Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure
cur
custom:{description:"2nd Floor HW Pump DP"}
delta
equipRef:@a-07e5
his
hot
kind:Number
point
pressure
secondaryLoop
sensor
siteRef:@a-0000
tz:Denver
unit:psi
water
---
id:@a-07e8
dis:Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure Setpoint
cur
custom:{description:"HW Sys DP SP"}
delta
equipRef:@a-07e5
his
hot
kind:Number
point
pressure
secondaryLoop
siteRef:@a-0000
sp
tz:Denver
unit:psi
water
---
id:@a-07e9
dis:Alpha Waterside Penthouse HW Sys Hot Water Entering Temp
cur
custom:{description:"HW Supply Temp"}
entering
equipRef:@a-07e5
his
hot
kind:Number
point
secondaryLoop
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-07ea
dis:Alpha Waterside Penthouse HW Sys Hot Water Leaving Temp
cur
custom:{description:"HW Return Temp"}
equipRef:@a-07e5
his
hot
kind:Number
leaving
point
secondaryLoop
sensor
siteRef:@a-0000
temp
tz:Denver
unit:°F
water
---
id:@a-07eb
dis:"Hugo, CO"
geoCity:Hugo
geoCoord:C(39.13,-103.467)
geoCountry:US
geoState:CO
tz:Denver
weatherStation
---
id:@a-07ec
dis:"Hugo, CO Condition"
enum:"unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow"
his
kind:Str
point
sensor
tz:Denver
weather
weatherCond
weatherStationRef:@a-07eb
---
id:@a-07ed
dis:"Hugo, CO Humidity"
air
his
humidity
kind:Number
point
sensor
tz:Denver
unit:"%RH"
weather
weatherStationRef:@a-07eb
---
id:@a-07ee
dis:"Hugo, CO Sunrise"
daytime
his
kind:Bool
point
sensor
tz:Denver
weather
weatherStationRef:@a-07eb
---
id:@a-07ef
dis:"Hugo, CO Temp"
air
his
kind:Number
point
sensor
temp
tz:Denver
unit:°F
weather
weatherStationRef:@a-07eb
