id:@b-0000
dis:Bravo
spec:@ph::Site
area:78000ft²
custom:{elecFreq:60Hz}
geoAddr:"123 Some Rd, Fort Wayne, IN 46900"
geoCity:Fort Wayne
geoCountry:US
geoCounty:US
geoPostalCode:"46900"
geoState:IN
geoStreet:"123 Some Rd"
primaryFunction:"Hospital (General Medical & Surgical)"
site
tz:Chicago
weatherStationRef:@b-042f
yearBuilt:2000
---
id:@b-0001
dis:Bravo BCU-1
spec:@ph::Thermostat
chilledWaterCooling
custom:{tu bcu}
equip
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-000d
thermostat
vav
zone
---
id:@b-0002
dis:Bravo BCU-1 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{predictionConf:0.31259757180034364 sourcePointName:"ChwVlvOR_value" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0001
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
tz:Chicago
unit:"%"
valve
water
---
id:@b-0003
dis:Bravo BCU-1 Mixed Air Damper Output
spec:@ph.points::MixedDamperCmd
air
cmd
cur
custom:{predictionConf:0.28394372966813813 sourcePointName:"MadOR_value" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-0001
his
kind:Number
mixed
point
siteRef:@b-0000
spaceRef:@b-000d
tz:Chicago
unit:"%"
---
id:@b-0004
dis:Bravo BCU-1 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{predictionConf:0.7893816782198223 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0001
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
---
id:@b-0005
dis:Bravo BCU-1 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{predictionConf:0.6720981954640639 sourcePointName:"SpaceTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0001
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
zone
---
id:@b-0006
dis:Bravo BCU-1 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
equipRef:@b-0001
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
zone
---
id:@b-0007
dis:Bravo BCU-2
spec:@ph::Thermostat
chilledWaterCooling
custom:{tu bcu}
equip
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-000d
thermostat
vav
zone
---
id:@b-0008
dis:Bravo BCU-2 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{sourcePointName:"ChwVlvOR_value" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0007
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
tz:Chicago
unit:"%"
valve
water
---
id:@b-0009
dis:Bravo BCU-2 Mixed Air Damper Output
spec:@ph.points::MixedDamperCmd
air
cmd
cur
custom:{sourcePointName:"MadOR_value" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-0007
his
kind:Number
mixed
point
siteRef:@b-0000
spaceRef:@b-000d
tz:Chicago
unit:"%"
---
id:@b-000a
dis:Bravo BCU-2 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0007
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
---
id:@b-000b
dis:Bravo BCU-2 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SpaceTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0007
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
zone
---
id:@b-000c
dis:Bravo BCU-2 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
equipRef:@b-0007
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-000d
temp
tz:Chicago
unit:°F
zone
---
id:@b-000d
dis:Bravo BCUs
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-000e
dis:Bravo Boiler 1
spec:@ph::Boiler
boiler
custom:{designSource:"Drawings" designHotWaterPower:4200MMBTU/h designMake:"Bryan Boiler" designModel:"RV-500W"}
equip
hotWaterRef:@b-0012
hvac
siteRef:@b-0000
spaceRef:@b-00ab
---
id:@b-000f
dis:Bravo Boiler 1 Boiler Status
spec:@ph.points::RunSensor
boiler
cur
custom:{sourcePointName:"HwBlr1Sts" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-000e
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00ab
tz:Chicago
enum:"off,on"
---
id:@b-0010
dis:Bravo Boiler 2
spec:@ph::Boiler
boiler
custom:{designSource:"Drawings" designHotWaterPower:4200MMBTU/h designMake:"Bryan Boiler" designModel:"RV-500W"}
equip
hotWaterRef:@b-0012
hvac
siteRef:@b-0000
spaceRef:@b-00ab
---
id:@b-0011
dis:Bravo Boiler 2 Boiler Status
spec:@ph.points::RunSensor
boiler
cur
custom:{sourcePointName:"HwBlr2Sts" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0010
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00ab
tz:Chicago
enum:"off,on"
---
id:@b-0012
dis:Bravo Boiler Plant
spec:@ph::HotWaterPlant
equip
hot
hvac
plant
siteRef:@b-0000
spaceRef:@b-00ab
water
---
id:@b-0013
dis:Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint
spec:@ph.points::HotWaterLeavingTempSp
cur
custom:{sourcePointName:"HwSp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0012
his
hot
kind:Number
leaving
point
siteRef:@b-0000
sp
spaceRef:@b-00ab
temp
tz:Chicago
unit:°F
water
---
id:@b-0014
dis:Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint
spec:@ph.points::WaterPressureSp
cur
custom:{sourcePointName:"HWDifSP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
delta
equipRef:@b-0012
his
hot
kind:Number
point
pressure
siteRef:@b-0000
sp
spaceRef:@b-00ab
tz:Chicago
unit:psi
water
---
id:@b-0015
dis:Bravo Boiler Plant Heating Hot Water Return Temperature
spec:@ph.points::WaterTempSensor
cur
custom:{sourcePointName:"HWRTEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0012
heating
his
kind:Number
leaving
point
sensor
siteRef:@b-0000
spaceRef:@b-00ab
temp
tz:Chicago
unit:°F
water
---
id:@b-0016
dis:Bravo Boiler Plant Heating Hot Water Supply Temperature
spec:@ph.points::HotWaterLeavingTempSensor
cur
custom:{sourcePointName:"HWSTEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0012
his
hot
kind:Number
leaving
point
sensor
siteRef:@b-0000
spaceRef:@b-00ab
temp
tz:Chicago
unit:°F
water
---
id:@b-0017
dis:Bravo CHW System
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-0018
dis:Bravo CHWP-1
spec:@ph::Pump
chilled
equip
hvac
pump
siteRef:@b-0000
spaceRef:@b-0017
water
---
id:@b-0019
dis:Bravo CHWP-1 Chilled Water Pump Enable
spec:@ph::SensorPoint
chilled
cur
custom:{poinTags:"point and chilled and water and cmd and pump" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
enum:"Stop,Running"
equipRef:@b-0018
his
kind:Bool
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
water
---
id:@b-001a
dis:Bravo CHWP-1 Chilled Water Pump VFD Speed
spec:@ph::SensorPoint
chilled
cur
custom:{dataSyncDownSince:2020-07-14T01:00:03.512-04:00 New_York precision:2 dataSyncType:"error" backgroundPoint}
equipRef:@b-0018
his
kind:Number
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-0017
speed
tz:Chicago
unit:"%"
water
---
id:@b-001b
dis:Bravo CHWP-2
spec:@ph::Pump
chilled
equip
hvac
pump
siteRef:@b-0000
spaceRef:@b-0017
water
---
id:@b-001c
dis:Bravo CHWP-2 Chilled Water Pump Enable
spec:@ph::SensorPoint
chilled
cur
custom:{dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
enum:"Stop,Running"
equipRef:@b-001b
his
kind:Bool
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
water
---
id:@b-001d
dis:Bravo CHWP-2 Chilled Water Pump VFD Speed
spec:@ph::SensorPoint
chilled
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
equipRef:@b-001b
his
kind:Number
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-0017
speed
tz:Chicago
unit:"%"
water
---
id:@b-001e
dis:Bravo Chilled Water Plant
spec:@ph::ChilledWaterPlant
chilled
equip
hvac
plant
siteRef:@b-0000
spaceRef:@b-0017
water
---
id:@b-001f
dis:Bravo Chilled Water Plant AHU Cooling Enable
spec:@ph.points::EnableCmd
cmd
cooling
cur
custom:{sourcePointName:"AHUClgEnable" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
enable
equipRef:@b-001e
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-0020
dis:Bravo Chilled Water Plant AHU Heating Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"AHUHtgEnable" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
enable
equipRef:@b-001e
heating
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-0021
dis:"Bravo Chilled Water Plant CV-1 Valve Signal (HHW)"
spec:@ph.points::HotWaterValveSensor
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint}
equipRef:@b-001e
his
hot
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
valve
water
---
id:@b-0022
dis:"Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)"
spec:@ph.points::ChilledWaterValveSensor
bypass
chilled
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York signal backgroundPoint}
equipRef:@b-001e
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
valve
water
---
id:@b-0023
dis:Bravo Chilled Water Plant CV-3 Valve Signal
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York signal backgroundPoint}
equipRef:@b-001e
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
valve
water
---
id:@b-0024
dis:Bravo Chilled Water Plant CV-4 Valve Signal
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York signal backgroundPoint}
equipRef:@b-001e
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
valve
water
---
id:@b-0025
dis:Bravo Chilled Water Plant Chilled Water Differential Pressure
spec:@ph.points::WaterPressureSensor
chilled
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York pointType:"" backgroundPoint}
delta
equipRef:@b-001e
his
kind:Number
point
pressure
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:psi
water
---
id:@b-0026
dis:Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint
spec:@ph.points::WaterPressureSensor
chilled
cur
custom:{predictionConf:0.3397244142906628 sourcePointName:"ChwDifSP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
delta
equipRef:@b-001e
his
kind:Number
point
pressure
primaryLoop
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:psi
water
---
id:@b-0027
dis:Bravo Chilled Water Plant Chilled Water Entering Temperature
spec:@ph.points::ChilledWaterEnteringTempSensor
chilled
cur
custom:{predictionConf:0.787900067809321 sourcePointName:"CHWRTEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
entering
equipRef:@b-001e
his
kind:Number
point
primaryLoop
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0028
dis:Bravo Chilled Water Plant Chilled Water Leaving Temperature
spec:@ph.points::ChilledWaterLeavingTempSensor
chilled
cur
custom:{predictionConf:0.787900067809321 sourcePointName:"ChwsTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-001e
his
kind:Number
leaving
point
primaryLoop
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0029
dis:"Bravo Chilled Water Plant Chilled Water dT (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-001e
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0017
tz:Chicago
---
id:@b-002a
dis:Bravo Chilled Water Plant Chiller Status
spec:@ph.points::RunSensor
chiller
cur
custom:{predictionConf:0.15013386549340826 sourcePointName:"RunSTATUS" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-001e
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-002b
dis:"Bravo Chilled Water Plant Efficiency (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-001e
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0017
tz:Chicago
unit:"kW/ton"
---
id:@b-002c
dis:Bravo Chiller 1
spec:@ph::Chiller
airCooling
chilledWaterRef:@b-001e
chiller
custom:{designElecPower:180kW designEfficiency:10.6EER designSource:"Drawings" designChilledWaterPower:160tonref designChilledWaterLeavingTemp:44°F designMake:"Mcquay" designChilledWaterEnteringTemp:58°F designChilledWaterDeltaPressure:18.61psi designModel:"AGS-160C" designChilledWaterFlow:275gal/min}
equip
hvac
siteRef:@b-0000
spaceRef:@b-0017
---
id:@b-002d
dis:Bravo Chiller 1 Chilled Water Entering Temperature
spec:@ph.points::ChilledWaterEnteringTempSensor
chilled
cur
custom:{predictionConf:0.38428817764444545 sourcePointName:"CH1_EntChwTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
entering
equipRef:@b-002c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-002e
dis:Bravo Chiller 1 Chilled Water Leaving Temperature
spec:@ph.points::ChilledWaterLeavingTempSensor
chilled
cur
custom:{predictionConf:0.34916172794461753 sourcePointName:"CH1_LeavChwTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-002c
his
kind:Number
leaving
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-002f
dis:"Bravo Chiller 1 Chilled Water dT (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-002c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0017
tz:Chicago
---
id:@b-0030
dis:Bravo Chiller 1 Chiller 1 Setpoint
spec:@ph.points::ChilledWaterLeavingTempSp
chilled
chiller
cur
custom:{predictionConf:0.42372423437084655 sourcePointName:"CH1_CHW_SP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
equipRef:@b-002c
his
kind:Number
leaving
point
siteRef:@b-0000
sp
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0031
dis:"Bravo Chiller 1 Chiller Act. Capacity"
spec:@ph::SensorPoint
chiller
cur
custom:{act precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint capacity}
equipRef:@b-002c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
---
id:@b-0032
dis:Bravo Chiller 1 Chiller Enable
spec:@ph.points::RunCmd
chiller
cmd
cur
custom:{predictionConf:0.2769995097894551 sourcePointName:"CH1_Clr1Cmd" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-002c
his
kind:Bool
point
run
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-0033
dis:Bravo Chiller 1 Chiller Status
spec:@ph.points::RunSensor
chiller
cur
custom:{predictionConf:0.33026119584467384 sourcePointName:"CH1_ChlrSts" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-002c
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-0034
dis:Bravo Chiller 2
spec:@ph::Chiller
airCooling
chilledWaterRef:@b-001e
chiller
custom:{designElecPower:180kW designEfficiency:10.6EER designSource:"Drawings" designChilledWaterPower:160tonref designChilledWaterLeavingTemp:44°F designMake:"Mcquay" designChilledWaterEnteringTemp:58°F designChilledWaterDeltaPressure:18.61psi designModel:"AGS-160C" designChilledWaterFlow:275gal/min}
equip
hvac
siteRef:@b-0000
spaceRef:@b-0017
---
id:@b-0035
dis:Bravo Chiller 2 Chilled Water Entering Temperature
spec:@ph.points::ChilledWaterEnteringTempSensor
chilled
cur
custom:{predictionConf:0.38428817764444545 sourcePointName:"CH2_EntChwTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
entering
equipRef:@b-0034
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0036
dis:Bravo Chiller 2 Chilled Water Leaving Temperature
spec:@ph.points::ChilledWaterLeavingTempSensor
chilled
cur
custom:{predictionConf:0.34916172794461753 sourcePointName:"CH2_LeavChwTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0034
his
kind:Number
leaving
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0037
dis:"Bravo Chiller 2 Chilled Water dT (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-0034
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0017
tz:Chicago
---
id:@b-0038
dis:Bravo Chiller 2 Chiller 2 Setpoint
spec:@ph.points::ChilledWaterLeavingTempSp
chilled
chiller
cur
custom:{predictionConf:0.42372423437084655 sourcePointName:"CH2_CHW_SP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York pointType:"" inScope backgroundPoint}
equipRef:@b-0034
his
kind:Number
leaving
point
siteRef:@b-0000
sp
spaceRef:@b-0017
temp
tz:Chicago
unit:°F
water
---
id:@b-0039
dis:"Bravo Chiller 2 Chiller Act. Capacity"
spec:@ph::SensorPoint
chiller
cur
custom:{act precision:2 dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York backgroundPoint capacity}
equipRef:@b-0034
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
unit:"%"
---
id:@b-003a
dis:Bravo Chiller 2 Chiller Enable
spec:@ph.points::RunCmd
chiller
cmd
cur
custom:{predictionConf:0.2769995097894551 sourcePointName:"CH2_Clr1Cmd" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-0034
his
kind:Bool
point
run
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-003b
dis:Bravo Chiller 2 Chiller Status
spec:@ph.points::RunSensor
chiller
cur
custom:{predictionConf:0.33026119584467384 sourcePointName:"CH2_ChlrSts" dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York inScope backgroundPoint}
equipRef:@b-0034
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0017
tz:Chicago
enum:"off,on"
---
id:@b-003c
dis:Bravo EF-1
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-003d
dis:Bravo EF-1 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-003c
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-003e
dis:Bravo EF-1 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" pointType:"" inScope backgroundPoint}
equipRef:@b-003c
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-003f
dis:Bravo EF-10
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0040
dis:Bravo EF-10 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-003f
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0041
dis:Bravo EF-10 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-06-23T01:00:04.326-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-003f
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0042
dis:Bravo EF-11
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0043
dis:Bravo EF-11 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0042
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0044
dis:Bravo EF-11 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0042
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0045
dis:Bravo EF-12
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0046
dis:Bravo EF-12 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0045
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0047
dis:Bravo EF-12 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0045
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0048
dis:Bravo EF-13
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0049
dis:Bravo EF-13 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0048
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-004a
dis:Bravo EF-13 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0048
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-004b
dis:Bravo EF-14
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-004c
dis:Bravo EF-14 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-004b
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-004d
dis:Bravo EF-14 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-004b
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-004e
dis:Bravo EF-15
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-004f
dis:Bravo EF-15 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-004e
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0050
dis:Bravo EF-15 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-004e
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0051
dis:Bravo EF-16
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0052
dis:Bravo EF-16 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0051
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0053
dis:Bravo EF-16 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0051
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0054
dis:Bravo EF-17
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0055
dis:Bravo EF-17 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0054
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0056
dis:Bravo EF-17 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0054
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0057
dis:Bravo EF-18
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0058
dis:Bravo EF-18 Exhaust Fan Enable
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York backgroundPoint}
enable
enum:"STOP,On"
equipRef:@b-0057
exhaust
fan
his
kind:Bool
point
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0059
dis:Bravo EF-18 Exhaust Fan Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York backgroundPoint}
enum:"stateNul,Off,RUNNING"
equipRef:@b-0057
exhaust
fan
his
kind:Str
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-005a
dis:Bravo EF-19
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-005b
dis:Bravo EF-19 Exhaust Fan Enable
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York backgroundPoint}
enable
enum:"STOP,On"
equipRef:@b-005a
exhaust
fan
his
kind:Bool
point
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-005c
dis:Bravo EF-19 Exhaust Fan Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
enum:"stateNul,Off,RUNNING"
equipRef:@b-005a
exhaust
fan
his
kind:Str
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-005d
dis:Bravo EF-2
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-005e
dis:Bravo EF-2 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-005d
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-005f
dis:Bravo EF-2 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-005d
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0060
dis:Bravo EF-20
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0061
dis:Bravo EF-20 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0060
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0062
dis:Bravo EF-20 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0060
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0063
dis:Bravo EF-21
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0064
dis:Bravo EF-21 Exhaust Fan Enable
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York backgroundPoint}
enable
enum:"STOP,On"
equipRef:@b-0063
exhaust
fan
his
kind:Bool
point
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0065
dis:Bravo EF-21 Exhaust Fan Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York backgroundPoint}
enum:"stateNul,Off,RUNNING"
equipRef:@b-0063
exhaust
fan
his
kind:Str
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0066
dis:Bravo EF-22
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0067
dis:Bravo EF-22 Exhaust Fan Enable
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
enable
enum:"STOP,On"
equipRef:@b-0066
exhaust
fan
his
kind:Bool
point
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0068
dis:Bravo EF-22 Exhaust Fan Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
enum:"stateNul,Off,RUNNING"
equipRef:@b-0066
exhaust
fan
his
kind:Str
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0069
dis:Bravo EF-23
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-006a
dis:Bravo EF-23 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EF23SS" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0069
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-006b
dis:Bravo EF-23 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{sourcePointName:"EF23Status" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0069
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-006c
dis:Bravo EF-24
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-006d
dis:Bravo EF-24 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-006c
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-006e
dis:Bravo EF-24 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-006c
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-006f
dis:Bravo EF-25
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0070
dis:Bravo EF-25 Exhaust Fan Enable
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
enable
enum:"STOP,On"
equipRef:@b-006f
exhaust
fan
his
kind:Bool
point
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0071
dis:Bravo EF-25 Exhaust Fan Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
enum:"stateNul,Off,RUNNING"
equipRef:@b-006f
exhaust
fan
his
kind:Str
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
---
id:@b-0072
dis:Bravo EF-26
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0073
dis:Bravo EF-26 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0072
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0074
dis:Bravo EF-26 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0072
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0075
dis:Bravo EF-27
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0076
dis:Bravo EF-27 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0075
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0077
dis:Bravo EF-27 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-0075
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0078
dis:Bravo EF-28
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0079
dis:Bravo EF-28 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{sourcePointName:"EF28Status" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0078
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-007a
dis:Bravo EF-3
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-007b
dis:Bravo EF-3 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-007a
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-007c
dis:Bravo EF-3 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-007a
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-007d
dis:Bravo EF-4
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-007e
dis:Bravo EF-4 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-007d
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-007f
dis:Bravo EF-4 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-007d
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0080
dis:Bravo EF-5
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0081
dis:Bravo EF-5 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0080
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0082
dis:Bravo EF-5 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0080
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0083
dis:Bravo EF-6
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0084
dis:Bravo EF-6 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0083
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0085
dis:Bravo EF-6 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-05-28T01:00:09.102-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0083
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0086
dis:Bravo EF-7
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-0087
dis:Bravo EF-7 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0086
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0088
dis:Bravo EF-7 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0086
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-0089
dis:Bravo EF-8
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-008a
dis:Bravo EF-8 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0089
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-008b
dis:Bravo EF-8 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
equipRef:@b-0089
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-008c
dis:Bravo EF-9
spec:@ph::Fan
equip
fan
hvac
siteRef:@b-0000
spaceRef:@b-00a4
---
id:@b-008d
dis:Bravo EF-9 Exhaust Fan Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-008c
exhaust
fan
his
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-008e
dis:Bravo EF-9 Exhaust Fan Status
spec:@ph.points::RunSensor
cur
custom:{dataSyncDownSince:2020-07-02T01:00:04.305-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" pointType:"" inScope backgroundPoint}
equipRef:@b-008c
exhaust
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-00a4
tz:Chicago
enum:"off,on"
---
id:@b-008f
dis:Bravo FCU-1
spec:@ph::Fcu
chilledWaterCooling
chilledWaterRef:@b-001e
directZone
elecHeating
equip
fcu
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-00a3
thermostat
zone
---
id:@b-0090
dis:Bravo FCU-1 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-008f
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
water
---
id:@b-0091
dis:Bravo FCU-1 Heating Valve Output
spec:@ph.points::ValveSensor
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York backgroundPoint}
equipRef:@b-008f
heat
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
---
id:@b-0092
dis:Bravo FCU-1 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-008f
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-0093
dis:Bravo FCU-1 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York backgroundPoint}
equipRef:@b-008f
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-0094
dis:Bravo FCU-2
spec:@ph::Fcu
chilledWaterCooling
chilledWaterRef:@b-001e
directZone
elecHeating
equip
fcu
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-00a3
thermostat
zone
---
id:@b-0095
dis:Bravo FCU-2 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0094
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
water
---
id:@b-0096
dis:Bravo FCU-2 Heating Valve Output
spec:@ph.points::ValveSensor
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York backgroundPoint}
equipRef:@b-0094
heat
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
---
id:@b-0097
dis:Bravo FCU-2 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0094
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-0098
dis:Bravo FCU-2 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York backgroundPoint}
equipRef:@b-0094
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-0099
dis:Bravo FCU-3
spec:@ph::Fcu
chilledWaterCooling
chilledWaterRef:@b-001e
directZone
elecHeating
equip
fcu
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-00a3
thermostat
zone
---
id:@b-009a
dis:Bravo FCU-3 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0099
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
water
---
id:@b-009b
dis:Bravo FCU-3 Heating Valve Output
spec:@ph.points::ValveSensor
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
equipRef:@b-0099
heat
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
---
id:@b-009c
dis:Bravo FCU-3 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0099
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-009d
dis:Bravo FCU-3 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint}
equipRef:@b-0099
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-009e
dis:Bravo FCU-4
spec:@ph::Fcu
chilledWaterCooling
chilledWaterRef:@b-001e
directZone
elecHeating
equip
fcu
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-00a3
thermostat
zone
---
id:@b-009f
dis:Bravo FCU-4 Cooling Valve Output
spec:@ph.points::ChilledWaterValveSensor
chilled
cur
custom:{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-009e
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
water
---
id:@b-00a0
dis:Bravo FCU-4 Heating Valve Output
spec:@ph.points::ValveSensor
cur
custom:{precision:0 dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
equipRef:@b-009e
heat
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
tz:Chicago
unit:"%"
valve
---
id:@b-00a1
dis:Bravo FCU-4 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-009e
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-00a2
dis:Bravo FCU-4 Zone Temperature Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
equipRef:@b-009e
his
kind:Number
maxVal:327
minVal:-273
point
siteRef:@b-0000
sp
spaceRef:@b-00a3
temp
tz:Chicago
unit:°F
zone
---
id:@b-00a3
dis:Bravo FCUs
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-00a4
dis:Bravo Fans
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-00a5
dis:Bravo HHW Pump 1
spec:@ph::Pump
equip
hot
hvac
pump
siteRef:@b-0000
spaceRef:@b-00ab
water
---
id:@b-00a6
dis:Bravo HHW Pump 1 HHW Pump Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint status}
enum:"false,true"
equipRef:@b-00a5
his
hot
kind:Bool
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-00ab
tz:Chicago
water
---
id:@b-00a7
dis:Bravo HHW Pump 1 HHW Pump VFD Speed
spec:@ph::SensorPoint
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York backgroundPoint}
equipRef:@b-00a5
his
hot
kind:Number
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-00ab
speed
tz:Chicago
water
---
id:@b-00a8
dis:Bravo HHW Pump 2
spec:@ph::Pump
equip
hot
hvac
pump
siteRef:@b-0000
spaceRef:@b-00ab
water
---
id:@b-00a9
dis:Bravo HHW Pump 2 HHW Pump Status
spec:@ph::SensorPoint
cur
custom:{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint status}
enum:"false,true"
equipRef:@b-00a8
his
hot
kind:Bool
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-00ab
tz:Chicago
water
---
id:@b-00aa
dis:Bravo HHW Pump 2 HHW Pump VFD Speed
spec:@ph::SensorPoint
cur
custom:{precision:2 dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
equipRef:@b-00a8
his
hot
kind:Number
point
pump
sensor
siteRef:@b-0000
spaceRef:@b-00ab
speed
tz:Chicago
water
---
id:@b-00ab
dis:Bravo HW System
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-00ac
dis:Bravo RTU-1
spec:@ph::Rtu
ahu
chilledWaterCooling
custom:{designDischargeAirFlow:15300cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:145MMBTU/h designOutsideAirFlowMin:3500cfm designDischargeFanAirDeltaPressure:7.04inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:59°F designChilledWaterPower:722.3MMBTU/h designHotWaterFlow:24.1gal/min designChilledWaterFlow:96.4gal/min designReturnAirFlow:15300cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:15300cfm designReturnFanPower:15hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:40hp designReturnFanAirDeltaPressure:1.66inH₂O}
equip
hotWaterHeating
hvac
rtu
singleDuct
siteRef:@b-0000
spaceRef:@b-0135
vavZone
---
id:@b-00ad
dis:Bravo RTU-1 AHU Operation Mode
spec:@ph::SensorPoint
computed
custom:{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ac
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00ae
dis:Bravo RTU-1 Cooling Valve Output
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
custom:{sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
valve
water
---
id:@b-00af
dis:Bravo RTU-1 Exhaust Air Damper Output
spec:@ph.points::ExhaustDamperSensor
air
cur
custom:{sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ac
exhaust
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00b0
dis:"Bravo RTU-1 Fan Power (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-00b1
dis:"Bravo RTU-1 Heating/Cooling Load (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"BTU/h"
---
id:@b-00b2
dis:Bravo RTU-1 Humidifier Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-00ac
his
humidifier
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
enum:"off,on"
---
id:@b-00b3
dis:Bravo RTU-1 Humidifier Output
spec:@ph.points::ValveCmd
cmd
cur
custom:{sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
humidifier
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
steam
tz:Chicago
unit:"%"
valve
---
id:@b-00b4
dis:Bravo RTU-1 Max Damper Position
spec:@ph::CmdPoint
cmd
computed
custom:{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
damper
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00b5
dis:Bravo RTU-1 Min Outdoor Air Flow Setpoint
spec:@ph.points::OutsideAirFlowSp
air
cur
custom:{min sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York pointType:"" inScope backgroundPoint}
equipRef:@b-00ac
flow
his
kind:Number
outside
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00b6
dis:"Bravo RTU-1 Min Outdoor Air Flow/10"
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00b7
dis:Bravo RTU-1 Minimum Outside Air Damper Output
spec:@ph.points::DamperSensor
air
cur
custom:{sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope outsideMin backgroundPoint}
damper
equipRef:@b-00ac
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00b8
dis:Bravo RTU-1 Mixed Air Temperature
spec:@ph.points::MixedAirTempSensor
air
cur
custom:{sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
kind:Number
mixed
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00b9
dis:Bravo RTU-1 Mixed Air Temperature Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
custom:{sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
kind:Number
mixed
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00ba
dis:Bravo RTU-1 Outside Air Damper Output
spec:@ph.points::OutsideDamperCmd
air
cmd
cur
custom:{sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ac
his
kind:Number
outside
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00bb
dis:Bravo RTU-1 Outside Air Flow
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00bc
dis:"Bravo RTU-1 Outside Air Percentage (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.656-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-00bd
dis:Bravo RTU-1 Percent Outside Air
spec:@ph.points::OutsideAirTempSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ac
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:"%"
---
id:@b-00be
dis:Bravo RTU-1 Return Air Damper Output
spec:@ph.points::ReturnDamperSensor
air
cur
custom:{sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ac
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00bf
dis:Bravo RTU-1 Return Air Flow
spec:@ph.points::ReturnAirFlowSensor
air
cur
custom:{sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
flow
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00c0
dis:Bravo RTU-1 Return Air Humidity
spec:@ph.points::AirHumiditySensor
air
cur
custom:{sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
humidity
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00c1
dis:Bravo RTU-1 Return Air Temperature
spec:@ph.points::ReturnAirTempSensor
air
cur
custom:{sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00c2
dis:Bravo RTU-1 Return Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
fan
his
kind:Bool
point
return
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00c3
dis:Bravo RTU-1 Return Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ac
fan
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-00c4
dis:Bravo RTU-1 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00c5
dis:Bravo RTU-1 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00c6
dis:Bravo RTU-1 Supply Air Humidity Setpoint
spec:@ph.points::DischargeAirHumiditySp
air
cur
custom:{sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
humidity
kind:Number
point
pointFunction:^sp
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00c7
dis:Bravo RTU-1 Supply Air Pressure Setpoint
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
kind:Number
point
pressure
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-00c8
dis:Bravo RTU-1 Supply Air Static Pressure
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
kind:Number
point
pressure
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-00c9
dis:Bravo RTU-1 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00ca
dis:Bravo RTU-1 Supply Air Temperature Setpoint
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00cb
dis:Bravo RTU-1 Supply Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ac
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00cc
dis:"Bravo RTU-1 TU Air Flow (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ac
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00cd
dis:Bravo RTU-1 VAV Total Flow
spec:@ph.points::AirFlowSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ac
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00ce
dis:Bravo RTU-2
spec:@ph::Rtu
ahu
chilledWaterCooling
custom:{designDischargeAirFlow:30000cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:288MMBTU/h designOutsideAirFlowMin:6750cfm designDischargeFanAirDeltaPressure:6.4inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:59.2°F designChilledWaterPower:1225.8MMBTU/h designHotWaterFlow:48gal/min designChilledWaterFlow:160.9gal/min designReturnAirFlow:30000cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:30000cfm designReturnFanPower:25hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:50hp designReturnFanAirDeltaPressure:1.62inH₂O}
equip
hotWaterHeating
hvac
rtu
singleDuct
siteRef:@b-0000
spaceRef:@b-0135
vavZone
---
id:@b-00cf
dis:Bravo RTU-2 AHU Operation Mode
spec:@ph::SensorPoint
computed
custom:{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ce
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00d0
dis:Bravo RTU-2 Calculated Outdoor Air Flow Setpoint
spec:@ph.points::OutsideAirFlowSp
air
cur
custom:{predictionConf:0.3970116854281743 sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
outside
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00d1
dis:Bravo RTU-2 Cooling Valve Output
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
custom:{predictionConf:0.5846394026860828 sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
valve
water
---
id:@b-00d2
dis:Bravo RTU-2 Exhaust Air Damper Output
spec:@ph.points::ExhaustDamperSensor
air
cur
custom:{predictionConf:0.6232903565384572 sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ce
exhaust
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00d3
dis:"Bravo RTU-2 Fan Power (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-00d4
dis:"Bravo RTU-2 Heating/Cooling Load (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"BTU/h"
---
id:@b-00d5
dis:Bravo RTU-2 Humidifier Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{predictionConf:0.2169429859073283 sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-00ce
his
humidifier
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
enum:"off,on"
---
id:@b-00d6
dis:Bravo RTU-2 Humidifier Output
spec:@ph.points::ValveCmd
cmd
cur
custom:{predictionConf:0.7439557600414519 sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
humidifier
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
steam
tz:Chicago
unit:"%"
valve
---
id:@b-00d7
dis:Bravo RTU-2 Max Damper Position
spec:@ph::CmdPoint
cmd
computed
custom:{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
damper
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00d8
dis:Bravo RTU-2 Min OA Flow Setpoint
spec:@ph.points::AirFlowSp
air
cur
custom:{predictionConf:0.2305698711556413 sourcePointName:"MINOASTPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope outsideMin backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00d9
dis:Bravo RTU-2 Min Outdoor Air Flow
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{predictionConf:0.5591032698291575 min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00da
dis:Bravo RTU-2 Minimum Outside Air Damper Output
spec:@ph.points::DamperSensor
air
cur
custom:{predictionConf:0.7226466689139898 sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope outsideMin backgroundPoint}
damper
equipRef:@b-00ce
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00db
dis:Bravo RTU-2 Mixed Air Temperature
spec:@ph.points::MixedAirTempSensor
air
cur
custom:{predictionConf:0.5092275130999935 sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
kind:Number
mixed
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00dc
dis:Bravo RTU-2 Mixed Air Temperature Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
custom:{predictionConf:0.41409123546331406 sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
kind:Number
mixed
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00dd
dis:Bravo RTU-2 Outside Air Damper Output
spec:@ph.points::OutsideDamperCmd
air
cmd
cur
custom:{predictionConf:0.7395401248861597 sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ce
his
kind:Number
outside
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00de
dis:Bravo RTU-2 Outside Air Flow
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{predictionConf:0.7870789837941534 sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00df
dis:"Bravo RTU-2 Outside Air Percentage (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
---
id:@b-00e0
dis:Bravo RTU-2 Percent Outside Air
spec:@ph.points::OutsideAirTempSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ce
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:"%"
---
id:@b-00e1
dis:Bravo RTU-2 Return Air Damper Output
spec:@ph.points::ReturnDamperSensor
air
cur
custom:{predictionConf:0.3561100767369028 sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00ce
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00e2
dis:Bravo RTU-2 Return Air Flow
spec:@ph.points::ReturnAirFlowSensor
air
cur
custom:{predictionConf:0.8263008623409421 sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00e3
dis:Bravo RTU-2 Return Air Humidity
spec:@ph.points::AirHumiditySensor
air
cur
custom:{predictionConf:0.7016271134196499 sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
humidity
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00e4
dis:Bravo RTU-2 Return Air Temperature
spec:@ph.points::ReturnAirTempSensor
air
cur
custom:{predictionConf:0.5745623242771728 sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00e5
dis:Bravo RTU-2 Return Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.5721715629985896 sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
fan
his
kind:Bool
point
return
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00e6
dis:Bravo RTU-2 Return Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.13813130060214382 sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
fan
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-00e7
dis:Bravo RTU-2 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{predictionConf:0.7841375570046363 sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00e8
dis:Bravo RTU-2 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{predictionConf:0.7933659564917551 sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00e9
dis:Bravo RTU-2 Supply Air Humidity Setpoint
spec:@ph.points::DischargeAirHumiditySp
air
cur
custom:{predictionConf:0.7045004074770955 sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
humidity
kind:Number
point
pointFunction:^sp
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-00ea
dis:Bravo RTU-2 Supply Air Static Pressure
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{predictionConf:0.3539915786588711 sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
kind:Number
point
pressure
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-00eb
dis:Bravo RTU-2 Supply Air Static Pressure Setpoint
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{predictionConf:0.48636472322277824 sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
kind:Number
point
pressure
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-00ec
dis:Bravo RTU-2 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{predictionConf:0.5598774100147106 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00ed
dis:Bravo RTU-2 Supply Air Temperature Setpoint
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{predictionConf:0.6936845307741977 sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00ee
dis:Bravo RTU-2 Supply Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.6818756457191736 sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00ce
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00ef
dis:Bravo RTU-2 Supply Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.13813130060214382 sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-00ce
fan
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-00f0
dis:"Bravo RTU-2 TU Air Flow (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ce
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00f1
dis:Bravo RTU-2 VAV Total Flow
spec:@ph.points::AirFlowSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00ce
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00f2
dis:Bravo RTU-3
spec:@ph::Rtu
ahu
chilledWaterCooling
custom:{designDischargeAirFlow:33600cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:318MMBTU/h designOutsideAirFlowMin:7125cfm designDischargeFanAirDeltaPressure:6.7inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:58.9°F designChilledWaterPower:1346.1MMBTU/h designHotWaterFlow:53gal/min designChilledWaterFlow:180.2gal/min designReturnAirFlow:33600cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:33600cfm designReturnFanPower:25hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:60hp designReturnFanAirDeltaPressure:1.63inH₂O}
equip
hotWaterHeating
hvac
rtu
singleDuct
siteRef:@b-0000
spaceRef:@b-0135
vavZone
---
id:@b-00f3
dis:Bravo RTU-3 AHU Operation Mode
spec:@ph::SensorPoint
computed
custom:{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00f2
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-00f4
dis:Bravo RTU-3 Cooling Valve Output
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
custom:{predictionConf:0.5846394026860828 sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
valve
water
---
id:@b-00f5
dis:Bravo RTU-3 Exhaust Air Damper Output
spec:@ph.points::ExhaustDamperSensor
air
cur
custom:{predictionConf:0.6232903565384572 sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00f2
exhaust
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00f6
dis:"Bravo RTU-3 Fan Power (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-00f7
dis:"Bravo RTU-3 Heating/Cooling Load (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"BTU/h"
---
id:@b-00f8
dis:Bravo RTU-3 Humidifier Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{predictionConf:0.2169429859073283 sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-00f2
his
humidifier
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
enum:"off,on"
---
id:@b-00f9
dis:Bravo RTU-3 Humidifier Output
spec:@ph.points::ValveCmd
cmd
cur
custom:{predictionConf:0.7439557600414519 sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
humidifier
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
steam
tz:Chicago
unit:"%"
valve
---
id:@b-00fa
dis:Bravo RTU-3 Max Damper Position
spec:@ph::CmdPoint
cmd
computed
custom:{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
damper
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00fb
dis:Bravo RTU-3 Min OA Flow Setpoint
spec:@ph.points::AirFlowSp
air
cur
custom:{predictionConf:0.2305698711556413 sourcePointName:"MINOASTPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope outsideMin backgroundPoint}
equipRef:@b-00f2
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-00fc
dis:Bravo RTU-3 Minimum Outside Air Damper Output
spec:@ph.points::DamperSensor
air
cur
custom:{predictionConf:0.7226466689139898 sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope outsideMin backgroundPoint}
damper
equipRef:@b-00f2
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-00fd
dis:Bravo RTU-3 Mixed Air Temperature
spec:@ph.points::MixedAirTempSensor
air
cur
custom:{predictionConf:0.5092275130999935 sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
kind:Number
mixed
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00fe
dis:Bravo RTU-3 Mixed Air Temperature Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
custom:{predictionConf:0.41409123546331406 sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
kind:Number
mixed
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-00ff
dis:Bravo RTU-3 Outside Air Damper Output
spec:@ph.points::OutsideDamperCmd
air
cmd
cur
custom:{predictionConf:0.7395401248861597 sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00f2
his
kind:Number
outside
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-0100
dis:Bravo RTU-3 Outside Air Flow
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{predictionConf:0.7870789837941534 sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0101
dis:"Bravo RTU-3 Outside Air Percentage (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
---
id:@b-0102
dis:Bravo RTU-3 Percent Outside Air
spec:@ph.points::OutsideAirTempSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00f2
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:"%"
---
id:@b-0103
dis:Bravo RTU-3 Return Air Damper Output
spec:@ph.points::ReturnDamperCmd
air
cmd
cur
custom:{predictionConf:0.3561100767369028 sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-00f2
his
kind:Number
point
return
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-0104
dis:Bravo RTU-3 Return Air Flow
spec:@ph.points::ReturnAirFlowSensor
air
cur
custom:{predictionConf:0.8263008623409421 sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
flow
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0105
dis:Bravo RTU-3 Return Air Humidity
spec:@ph.points::AirHumiditySensor
air
cur
custom:{predictionConf:0.7016271134196499 sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
humidity
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-0106
dis:Bravo RTU-3 Return Air Temperature
spec:@ph.points::ReturnAirTempSensor
air
cur
custom:{predictionConf:0.5745623242771728 sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0107
dis:Bravo RTU-3 Return Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.5721715629985896 sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
fan
his
kind:Bool
point
return
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-0108
dis:Bravo RTU-3 Return Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.3324288739189246 sourcePointName:"RTDrvSpd" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-00f2
fan
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-0109
dis:Bravo RTU-3 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{predictionConf:0.7841375570046363 sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-010a
dis:Bravo RTU-3 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{predictionConf:0.7933659564917551 sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-010b
dis:Bravo RTU-3 Supply Air Pressure Setpoint
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{predictionConf:0.48636472322277824 static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
his
kind:Number
point
pressure
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-010c
dis:Bravo RTU-3 Supply Air Static Pressure
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{predictionConf:0.3539915786588711 sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
his
kind:Number
point
pressure
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-010d
dis:Bravo RTU-3 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{predictionConf:0.5598774100147106 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-010e
dis:Bravo RTU-3 Supply Air Temperature Setpoint
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{predictionConf:0.6936845307741977 sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-010f
dis:Bravo RTU-3 Supply Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.6818756457191736 sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-0110
dis:Bravo RTU-3 Supply Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{predictionConf:0.32036669663302475 sourcePointName:"SPDrvSpd" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-00f2
fan
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-0111
dis:"Bravo RTU-3 TU Air Flow (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00f2
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0112
dis:Bravo RTU-3 VAV Total Flow
spec:@ph.points::AirFlowSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-00f2
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0113
dis:Bravo RTU-4
spec:@ph::Rtu
ahu
chilledWaterCooling
custom:{designDischargeAirFlow:15700cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:243MMBTU/h designOutsideAirFlowMin:7125cfm designDischargeFanAirDeltaPressure:4.76inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:58.9°F designChilledWaterPower:1028.7MMBTU/h designHotWaterFlow:41gal/min designChilledWaterFlow:137.8gal/min designReturnAirFlow:25700cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:25700cfm designReturnFanPower:20hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:40hp designReturnFanAirDeltaPressure:1.64inH₂O}
equip
hotWaterHeating
hvac
rtu
singleDuct
siteRef:@b-0000
spaceRef:@b-0135
vavZone
---
id:@b-0114
dis:Bravo RTU-4 AHU Operation Mode
spec:@ph::SensorPoint
computed
custom:{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-0113
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-0115
dis:Bravo RTU-4 Cooling Valve Output
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
custom:{sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
valve
water
---
id:@b-0116
dis:Bravo RTU-4 Exhaust Air Damper Output
spec:@ph.points::ExhaustDamperSensor
air
cur
custom:{sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-0113
exhaust
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-0117
dis:"Bravo RTU-4 Fan Power (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-0118
dis:"Bravo RTU-4 Heating/Cooling Load (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"BTU/h"
---
id:@b-0119
dis:Bravo RTU-4 Humidifier Enable
spec:@ph.points::EnableCmd
cmd
cur
custom:{sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
enable
equipRef:@b-0113
his
humidifier
kind:Bool
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
enum:"off,on"
---
id:@b-011a
dis:Bravo RTU-4 Humidifier Output
spec:@ph.points::ValveCmd
cmd
cur
custom:{sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
humidifier
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
steam
tz:Chicago
unit:"%"
valve
---
id:@b-011b
dis:Bravo RTU-4 Max Damper Position
spec:@ph::CmdPoint
cmd
computed
custom:{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
damper
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-011c
dis:Bravo RTU-4 Min Outdoor Air Flow Setpoint
spec:@ph.points::OutsideAirFlowSp
air
cur
custom:{min sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York pointType:"" inScope backgroundPoint}
equipRef:@b-0113
flow
his
kind:Number
outside
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-011d
dis:"Bravo RTU-4 Min Outdoor Air Flow/10"
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-011e
dis:Bravo RTU-4 Minimum Outside Air Damper Output
spec:@ph.points::DamperSensor
air
cur
custom:{sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope outsideMin backgroundPoint}
damper
equipRef:@b-0113
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-011f
dis:Bravo RTU-4 Mixed Air Temperature
spec:@ph.points::MixedAirTempSensor
air
cur
custom:{sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
kind:Number
mixed
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0120
dis:Bravo RTU-4 Mixed Air Temperature Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
custom:{sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
kind:Number
mixed
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0121
dis:Bravo RTU-4 Outside Air Damper Output
spec:@ph.points::OutsideDamperCmd
air
cmd
cur
custom:{sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
equipRef:@b-0113
his
kind:Number
outside
point
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-0122
dis:Bravo RTU-4 Outside Air Flow
spec:@ph.points::OutsideAirFlowSensor
air
cur
custom:{sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
flow
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0123
dis:"Bravo RTU-4 Outside Air Percentage (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
sp
tz:Chicago
---
id:@b-0124
dis:Bravo RTU-4 Percent Outside Air
spec:@ph.points::OutsideAirTempSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-0113
his
kind:Number
outside
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:"%"
---
id:@b-0125
dis:Bravo RTU-4 Return Air Damper Output
spec:@ph.points::ReturnDamperSensor
air
cur
custom:{sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
damper
equipRef:@b-0113
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"%"
---
id:@b-0126
dis:Bravo RTU-4 Return Air Flow
spec:@ph.points::ReturnAirFlowSensor
air
cur
custom:{sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
flow
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0127
dis:Bravo RTU-4 Return Air Humidity
spec:@ph.points::AirHumiditySensor
air
cur
custom:{sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
humidity
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-0128
dis:Bravo RTU-4 Return Air Temperature
spec:@ph.points::ReturnAirTempSensor
air
cur
custom:{sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0129
dis:Bravo RTU-4 Return Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
fan
his
kind:Bool
point
return
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-012a
dis:Bravo RTU-4 Return Fan VFD Speed
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0113
fan
his
kind:Number
point
return
sensor
siteRef:@b-0000
spaceRef:@b-0135
speed
tz:Chicago
unit:"%"
---
id:@b-012b
dis:Bravo RTU-4 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-012c
dis:Bravo RTU-4 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-012d
dis:Bravo RTU-4 Supply Air Humidity Setpoint
spec:@ph.points::DischargeAirHumiditySp
air
cur
custom:{sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
humidity
kind:Number
point
pointFunction:^sp
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:%RH
---
id:@b-012e
dis:Bravo RTU-4 Supply Air Pressure Setpoint
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
kind:Number
point
pressure
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-012f
dis:Bravo RTU-4 Supply Air Static Pressure
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
kind:Number
point
pressure
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:"inH₂O"
---
id:@b-0130
dis:Bravo RTU-4 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0131
dis:Bravo RTU-4 Supply Air Temperature Setpoint
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
temp
tz:Chicago
unit:°F
---
id:@b-0132
dis:Bravo RTU-4 Supply Fan Status
spec:@ph.points::FanPoint
air
cur
custom:{sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0113
fan
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
---
id:@b-0133
dis:"Bravo RTU-4 TU Air Flow (Auto-computed)"
spec:@ph::SpPoint
custom:{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
equipRef:@b-0113
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0134
dis:Bravo RTU-4 VAV Total Flow
spec:@ph.points::AirFlowSensor
air
computed
custom:{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
equipRef:@b-0113
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-0135
tz:Chicago
unit:cfm
---
id:@b-0135
dis:Bravo RTUs
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-0136
dis:Bravo Steam Boiler A
spec:@ph::Boiler
boiler
custom:{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
equip
hvac
siteRef:@b-0000
spaceRef:@b-013c
---
id:@b-0137
dis:Bravo Steam Boiler A Boiler Status
spec:@ph.points::RunSensor
boiler
cur
custom:{sourcePointName:"StmBlrAsts" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0136
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-013c
tz:Chicago
enum:"off,on"
---
id:@b-0138
dis:Bravo Steam Boiler B
spec:@ph::Boiler
boiler
custom:{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
equip
hvac
siteRef:@b-0000
spaceRef:@b-013c
---
id:@b-0139
dis:Bravo Steam Boiler B Boiler Status
spec:@ph.points::RunSensor
boiler
cur
custom:{sourcePointName:"StmBlrBsts" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0138
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-013c
tz:Chicago
enum:"off,on"
---
id:@b-013a
dis:Bravo Steam Boiler C
spec:@ph::Boiler
boiler
custom:{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
equip
hvac
siteRef:@b-0000
spaceRef:@b-013c
---
id:@b-013b
dis:Bravo Steam Boiler C Boiler Status
spec:@ph.points::RunSensor
boiler
cur
custom:{sourcePointName:"StmBlrCsts" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-013a
his
kind:Bool
point
run
sensor
siteRef:@b-0000
spaceRef:@b-013c
tz:Chicago
enum:"off,on"
---
id:@b-013c
dis:Bravo Steam System
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-013d
dis:Bravo VAV 1-1
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:9.7MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-013e
dis:Bravo VAV 1-1 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-013d
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-013f
dis:Bravo VAV 1-1 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-013d
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0140
dis:Bravo VAV 1-1 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-013d
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0141
dis:Bravo VAV 1-1 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-013d
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0142
dis:Bravo VAV 1-1 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-013d
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0143
dis:Bravo VAV 1-1 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-013d
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0144
dis:Bravo VAV 1-10
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:375cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0145
dis:Bravo VAV 1-10 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0144
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0146
dis:Bravo VAV 1-10 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0144
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0147
dis:Bravo VAV 1-10 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0144
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0148
dis:Bravo VAV 1-10 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0144
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0149
dis:Bravo VAV 1-10 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0144
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-014a
dis:Bravo VAV 1-10 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-0144
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-014b
dis:Bravo VAV 1-10 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0144
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-014c
dis:Bravo VAV 1-11
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-014d
dis:Bravo VAV 1-11 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-014c
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-014e
dis:Bravo VAV 1-11 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-014c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-014f
dis:Bravo VAV 1-11 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-014c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0150
dis:Bravo VAV 1-11 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-014c
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0151
dis:Bravo VAV 1-11 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-014c
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0152
dis:Bravo VAV 1-11 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-014c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0153
dis:Bravo VAV 1-11 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-014c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0154
dis:Bravo VAV 1-12
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0155
dis:Bravo VAV 1-12 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0154
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0156
dis:Bravo VAV 1-12 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0154
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0157
dis:Bravo VAV 1-12 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0154
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0158
dis:Bravo VAV 1-12 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0154
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0159
dis:Bravo VAV 1-12 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0154
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-015a
dis:Bravo VAV 1-12 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0154
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-015b
dis:Bravo VAV 1-12 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0154
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-015c
dis:Bravo VAV 1-13
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:27MMBTU/h designHotWaterFlow:3gal/min designAirFlow:1000cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-015d
dis:Bravo VAV 1-13 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-015c
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-015e
dis:Bravo VAV 1-13 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-015c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-015f
dis:Bravo VAV 1-13 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-015c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0160
dis:Bravo VAV 1-13 Heating Valve
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-015c
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0161
dis:Bravo VAV 1-13 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-015c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0162
dis:Bravo VAV 1-13 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-015c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0163
dis:Bravo VAV 1-13 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-015c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0164
dis:Bravo VAV 1-14
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0165
dis:Bravo VAV 1-14 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0164
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0166
dis:Bravo VAV 1-14 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0164
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0167
dis:Bravo VAV 1-14 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0164
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0168
dis:Bravo VAV 1-14 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0164
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0169
dis:Bravo VAV 1-14 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0164
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-016a
dis:Bravo VAV 1-14 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0164
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-016b
dis:Bravo VAV 1-14 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0164
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-016c
dis:Bravo VAV 1-15
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:6MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-016d
dis:Bravo VAV 1-15 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-016c
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-016e
dis:Bravo VAV 1-15 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-016c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-016f
dis:Bravo VAV 1-15 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-016c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0170
dis:Bravo VAV 1-15 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-016c
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0171
dis:Bravo VAV 1-15 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
discharge
equipRef:@b-016c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0172
dis:Bravo VAV 1-15 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-016c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0173
dis:Bravo VAV 1-15 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-016c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0174
dis:Bravo VAV 1-16
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0175
dis:Bravo VAV 1-16 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0174
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0176
dis:Bravo VAV 1-16 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0174
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0177
dis:Bravo VAV 1-16 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0174
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0178
dis:Bravo VAV 1-16 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0174
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0179
dis:Bravo VAV 1-16 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0174
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-017a
dis:Bravo VAV 1-16 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0174
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-017b
dis:Bravo VAV 1-16 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0174
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-017c
dis:Bravo VAV 1-17
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:6MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-017d
dis:Bravo VAV 1-17 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-017c
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-017e
dis:Bravo VAV 1-17 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-017c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-017f
dis:Bravo VAV 1-17 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-017c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0180
dis:Bravo VAV 1-17 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-017c
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0181
dis:Bravo VAV 1-17 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-017c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0182
dis:Bravo VAV 1-17 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-017c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0183
dis:Bravo VAV 1-17 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-017c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0184
dis:Bravo VAV 1-18
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0185
dis:Bravo VAV 1-18 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0184
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0186
dis:Bravo VAV 1-18 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0184
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0187
dis:Bravo VAV 1-18 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0184
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0188
dis:Bravo VAV 1-18 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0184
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0189
dis:Bravo VAV 1-18 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0184
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-018a
dis:Bravo VAV 1-18 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0184
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-018b
dis:Bravo VAV 1-18 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0184
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-018c
dis:Bravo VAV 1-19
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:30.9MMBTU/h designHotWaterFlow:1.45gal/min designAirFlow:2400cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-018d
dis:Bravo VAV 1-19 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-018c
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-018e
dis:Bravo VAV 1-19 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-018c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-018f
dis:Bravo VAV 1-19 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-018c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0190
dis:Bravo VAV 1-19 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-018c
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0191
dis:Bravo VAV 1-19 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-018c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0192
dis:Bravo VAV 1-19 Zone Air Humidity
spec:@ph.points::ZoneAirHumiditySensor
air
cur
custom:{predictionConf:0.6984488664169048 sourcePointName:"Humidity" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-018c
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:%RH
zone
---
id:@b-0193
dis:Bravo VAV 1-19 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-018c
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0194
dis:Bravo VAV 1-19 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-018c
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0195
dis:Bravo VAV 1-2
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:17.5MMBTU/h designHotWaterFlow:2gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0196
dis:Bravo VAV 1-2 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0195
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0197
dis:Bravo VAV 1-2 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0195
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0198
dis:Bravo VAV 1-2 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0195
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0199
dis:Bravo VAV 1-2 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0195
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-019a
dis:Bravo VAV 1-2 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0195
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-019b
dis:Bravo VAV 1-2 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0195
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-019c
dis:Bravo VAV 1-2 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0195
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-019d
dis:Bravo VAV 1-20
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:10.8MMBTU/h designHotWaterFlow:0.28gal/min designAirFlow:800cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-019e
dis:Bravo VAV 1-20 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-019d
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-019f
dis:Bravo VAV 1-20 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-019d
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01a0
dis:Bravo VAV 1-20 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-019d
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01a1
dis:Bravo VAV 1-20 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-019d
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01a2
dis:Bravo VAV 1-20 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-019d
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01a3
dis:Bravo VAV 1-20 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-019d
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01a4
dis:Bravo VAV 1-20 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-019d
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01a5
dis:Bravo VAV 1-3
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:83.5MMBTU/h designHotWaterFlow:12gal/min designAirFlow:3000cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01a6
dis:Bravo VAV 1-3 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01a5
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01a7
dis:Bravo VAV 1-3 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01a5
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01a8
dis:Bravo VAV 1-3 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01a5
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01a9
dis:Bravo VAV 1-3 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-01a5
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01aa
dis:Bravo VAV 1-3 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{sourcePointName:"DisChgrHumid" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York backgroundPoint}
discharge
equipRef:@b-01a5
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:%RH
---
id:@b-01ab
dis:Bravo VAV 1-3 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01a5
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01ac
dis:Bravo VAV 1-3 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-01a5
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01ad
dis:Bravo VAV 1-3 Zone Relative Humidity
spec:@ph.points::ZoneAirHumiditySensor
air
cur
custom:{predictionConf:0.7237593125289187 sourcePointName:"SpaceHum" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-01a5
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:%RH
zone
---
id:@b-01ae
dis:Bravo VAV 1-3 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-01a5
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01af
dis:Bravo VAV 1-4
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:3.8MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01b0
dis:Bravo VAV 1-4 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01af
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01b1
dis:Bravo VAV 1-4 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01af
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01b2
dis:Bravo VAV 1-4 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01af
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01b3
dis:Bravo VAV 1-4 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-01af
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01b4
dis:Bravo VAV 1-4 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01af
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01b5
dis:Bravo VAV 1-4 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-01af
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01b6
dis:Bravo VAV 1-4 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-01af
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01b7
dis:Bravo VAV 1-5
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.5MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01b8
dis:Bravo VAV 1-5 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01b7
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01b9
dis:Bravo VAV 1-5 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01b7
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01ba
dis:Bravo VAV 1-5 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01b7
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01bb
dis:Bravo VAV 1-5 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-01b7
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01bc
dis:Bravo VAV 1-5 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01b7
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01bd
dis:Bravo VAV 1-5 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-01b7
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01be
dis:Bravo VAV 1-5 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-01b7
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01bf
dis:Bravo VAV 1-6
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:83.5MMBTU/h designHotWaterFlow:12gal/min designAirFlow:3000cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01c0
dis:Bravo VAV 1-6 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01bf
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01c1
dis:Bravo VAV 1-6 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01bf
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01c2
dis:Bravo VAV 1-6 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01bf
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01c3
dis:Bravo VAV 1-6 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-01bf
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01c4
dis:Bravo VAV 1-6 Supply Air Humidity
spec:@ph.points::DischargeAirHumiditySensor
air
cur
custom:{sourcePointName:"DisChgrHumid" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
discharge
equipRef:@b-01bf
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:%RH
---
id:@b-01c5
dis:Bravo VAV 1-6 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01bf
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01c6
dis:Bravo VAV 1-6 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-01bf
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01c7
dis:Bravo VAV 1-6 Zone Relative Humidity
spec:@ph.points::ZoneAirHumiditySensor
air
cur
custom:{sourcePointName:"SpaceHum" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-01bf
his
humidity
kind:Number
point
pointFunction:^sensor
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:%RH
zone
---
id:@b-01c8
dis:Bravo VAV 1-6 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-01bf
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01c9
dis:Bravo VAV 1-7
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:7.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01ca
dis:Bravo VAV 1-7 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01c9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01cb
dis:Bravo VAV 1-7 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01c9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01cc
dis:Bravo VAV 1-7 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01c9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01cd
dis:Bravo VAV 1-7 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-01c9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01ce
dis:Bravo VAV 1-7 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01cf
dis:Bravo VAV 1-7 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-01c9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01d0
dis:Bravo VAV 1-7 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-01c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01d1
dis:Bravo VAV 1-8
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:4.8MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01d2
dis:Bravo VAV 1-8 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01d1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01d3
dis:Bravo VAV 1-8 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01d1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01d4
dis:Bravo VAV 1-8 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01d1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01d5
dis:Bravo VAV 1-8 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01d6
dis:Bravo VAV 1-8 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01d1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01d7
dis:Bravo VAV 1-8 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01d8
dis:Bravo VAV 1-8 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01d9
dis:Bravo VAV 1-9
spec:@ph::Thermostat
airRef:@b-00ac
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:15.3MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:875cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01da
dis:Bravo VAV 1-9 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01d9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01db
dis:Bravo VAV 1-9 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01d9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01dc
dis:Bravo VAV 1-9 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01d9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01dd
dis:Bravo VAV 1-9 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01de
dis:Bravo VAV 1-9 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01df
dis:Bravo VAV 1-9 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01e0
dis:Bravo VAV 1-9 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-01d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01e1
dis:Bravo VAV 2-1
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01e2
dis:Bravo VAV 2-1 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01e1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01e3
dis:Bravo VAV 2-1 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01e1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01e4
dis:Bravo VAV 2-1 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01e1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01e5
dis:Bravo VAV 2-1 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01e6
dis:Bravo VAV 2-1 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01e7
dis:Bravo VAV 2-1 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01e8
dis:Bravo VAV 2-1 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01e9
dis:Bravo VAV 2-10
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:4.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:175cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01ea
dis:Bravo VAV 2-10 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01e9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01eb
dis:Bravo VAV 2-10 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01e9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01ec
dis:Bravo VAV 2-10 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01e9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01ed
dis:Bravo VAV 2-10 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01ee
dis:Bravo VAV 2-10 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01e9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01ef
dis:Bravo VAV 2-10 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01f0
dis:Bravo VAV 2-10 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-01e9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01f1
dis:Bravo VAV 2-11
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01f2
dis:Bravo VAV 2-11 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01f1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01f3
dis:Bravo VAV 2-11 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01f1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01f4
dis:Bravo VAV 2-11 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01f1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01f5
dis:Bravo VAV 2-11 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01f6
dis:Bravo VAV 2-11 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01f1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01f7
dis:Bravo VAV 2-11 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01f8
dis:Bravo VAV 2-11 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-01f9
dis:Bravo VAV 2-12
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.6MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-01fa
dis:Bravo VAV 2-12 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-01f9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-01fb
dis:Bravo VAV 2-12 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01f9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01fc
dis:Bravo VAV 2-12 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-01f9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-01fd
dis:Bravo VAV 2-12 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-01fe
dis:Bravo VAV 2-12 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-01f9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-01ff
dis:Bravo VAV 2-12 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0200
dis:Bravo VAV 2-12 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-01f9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0201
dis:Bravo VAV 2-13
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0202
dis:Bravo VAV 2-13 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0201
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0203
dis:Bravo VAV 2-13 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0201
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0204
dis:Bravo VAV 2-13 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0201
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0205
dis:Bravo VAV 2-13 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0201
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0206
dis:Bravo VAV 2-13 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0201
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0207
dis:Bravo VAV 2-13 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0201
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0208
dis:Bravo VAV 2-13 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0201
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0209
dis:Bravo VAV 2-14
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:24.2MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-020a
dis:Bravo VAV 2-14 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0209
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-020b
dis:Bravo VAV 2-14 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0209
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-020c
dis:Bravo VAV 2-14 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0209
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-020d
dis:Bravo VAV 2-14 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-0209
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-020e
dis:Bravo VAV 2-14 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0209
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-020f
dis:Bravo VAV 2-14 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0209
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0210
dis:Bravo VAV 2-14 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0209
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0211
dis:Bravo VAV 2-15
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.7MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0212
dis:Bravo VAV 2-15 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0211
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0213
dis:Bravo VAV 2-15 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0211
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0214
dis:Bravo VAV 2-15 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0211
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0215
dis:Bravo VAV 2-15 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0211
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0216
dis:Bravo VAV 2-15 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0211
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0217
dis:Bravo VAV 2-15 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0211
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0218
dis:Bravo VAV 2-15 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-0211
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0219
dis:Bravo VAV 2-16
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-021a
dis:Bravo VAV 2-16 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0219
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-021b
dis:Bravo VAV 2-16 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0219
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-021c
dis:Bravo VAV 2-16 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0219
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-021d
dis:Bravo VAV 2-16 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0219
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-021e
dis:Bravo VAV 2-16 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0219
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-021f
dis:Bravo VAV 2-16 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0219
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0220
dis:Bravo VAV 2-16 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0219
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0221
dis:Bravo VAV 2-17
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0222
dis:Bravo VAV 2-17 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0221
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0223
dis:Bravo VAV 2-17 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0221
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0224
dis:Bravo VAV 2-17 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0221
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0225
dis:Bravo VAV 2-17 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-0221
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0226
dis:Bravo VAV 2-17 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0221
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0227
dis:Bravo VAV 2-17 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0221
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0228
dis:Bravo VAV 2-17 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0221
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0229
dis:Bravo VAV 2-18
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:15MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:550cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-022a
dis:Bravo VAV 2-18 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0229
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-022b
dis:Bravo VAV 2-18 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0229
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-022c
dis:Bravo VAV 2-18 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0229
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-022d
dis:Bravo VAV 2-18 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0229
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-022e
dis:Bravo VAV 2-18 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0229
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-022f
dis:Bravo VAV 2-18 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0229
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0230
dis:Bravo VAV 2-18 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0229
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0231
dis:Bravo VAV 2-19
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0232
dis:Bravo VAV 2-19 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0231
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0233
dis:Bravo VAV 2-19 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0231
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0234
dis:Bravo VAV 2-19 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0231
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0235
dis:Bravo VAV 2-19 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0231
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0236
dis:Bravo VAV 2-19 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0231
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0237
dis:Bravo VAV 2-19 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0231
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0238
dis:Bravo VAV 2-19 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0231
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0239
dis:Bravo VAV 2-2
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-023a
dis:Bravo VAV 2-2 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0239
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-023b
dis:Bravo VAV 2-2 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0239
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-023c
dis:Bravo VAV 2-2 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0239
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-023d
dis:Bravo VAV 2-2 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0239
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-023e
dis:Bravo VAV 2-2 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0239
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-023f
dis:Bravo VAV 2-2 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0239
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0240
dis:Bravo VAV 2-2 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0239
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0241
dis:Bravo VAV 2-20
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0242
dis:Bravo VAV 2-20 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0241
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0243
dis:Bravo VAV 2-20 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0241
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0244
dis:Bravo VAV 2-20 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0241
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0245
dis:Bravo VAV 2-20 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0241
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0246
dis:Bravo VAV 2-20 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0241
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0247
dis:Bravo VAV 2-20 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0241
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0248
dis:Bravo VAV 2-20 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0241
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0249
dis:Bravo VAV 2-21
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:10.4MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-024a
dis:Bravo VAV 2-21 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0249
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-024b
dis:Bravo VAV 2-21 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0249
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-024c
dis:Bravo VAV 2-21 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0249
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-024d
dis:Bravo VAV 2-21 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0249
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-024e
dis:Bravo VAV 2-21 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0249
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-024f
dis:Bravo VAV 2-21 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0249
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0250
dis:Bravo VAV 2-21 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0249
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0251
dis:Bravo VAV 2-22
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0252
dis:Bravo VAV 2-22 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0251
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0253
dis:Bravo VAV 2-22 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0251
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0254
dis:Bravo VAV 2-22 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0251
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0255
dis:Bravo VAV 2-22 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0251
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0256
dis:Bravo VAV 2-22 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0251
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0257
dis:Bravo VAV 2-22 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0251
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0258
dis:Bravo VAV 2-22 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0251
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0259
dis:Bravo VAV 2-23
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:6.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-025a
dis:Bravo VAV 2-23 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0259
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-025b
dis:Bravo VAV 2-23 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0259
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-025c
dis:Bravo VAV 2-23 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0259
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-025d
dis:Bravo VAV 2-23 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0259
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-025e
dis:Bravo VAV 2-23 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0259
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-025f
dis:Bravo VAV 2-23 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0259
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0260
dis:Bravo VAV 2-23 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0259
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0261
dis:Bravo VAV 2-24
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:15.4MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1600cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0262
dis:Bravo VAV 2-24 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0261
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0263
dis:Bravo VAV 2-24 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0261
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0264
dis:Bravo VAV 2-24 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0261
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0265
dis:Bravo VAV 2-24 Heating Valve
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0261
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0266
dis:Bravo VAV 2-24 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0261
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0267
dis:Bravo VAV 2-24 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0261
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0268
dis:Bravo VAV 2-24 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0261
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0269
dis:Bravo VAV 2-25
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.4MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-026a
dis:Bravo VAV 2-25 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0269
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-026b
dis:Bravo VAV 2-25 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0269
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-026c
dis:Bravo VAV 2-25 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0269
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-026d
dis:Bravo VAV 2-25 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0269
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-026e
dis:Bravo VAV 2-25 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0269
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-026f
dis:Bravo VAV 2-25 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0269
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0270
dis:Bravo VAV 2-25 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0269
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0271
dis:Bravo VAV 2-26
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.2MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:300cfm}
equip
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0272
dis:Bravo VAV 2-26 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0271
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0273
dis:Bravo VAV 2-26 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0271
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0274
dis:Bravo VAV 2-26 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0271
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0275
dis:Bravo VAV 2-26 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0271
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0276
dis:Bravo VAV 2-26 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0271
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0277
dis:Bravo VAV 2-26 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0271
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0278
dis:Bravo VAV 2-26 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0271
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0279
dis:Bravo VAV 2-27
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:18.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:1125cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-027a
dis:Bravo VAV 2-27 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0279
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-027b
dis:Bravo VAV 2-27 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0279
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-027c
dis:Bravo VAV 2-27 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0279
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-027d
dis:Bravo VAV 2-27 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0279
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-027e
dis:Bravo VAV 2-27 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0279
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-027f
dis:Bravo VAV 2-27 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-0279
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0280
dis:Bravo VAV 2-27 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0279
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0281
dis:Bravo VAV 2-28
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0282
dis:Bravo VAV 2-28 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0281
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0283
dis:Bravo VAV 2-28 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0281
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0284
dis:Bravo VAV 2-28 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0281
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0285
dis:Bravo VAV 2-28 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0281
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0286
dis:Bravo VAV 2-28 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0281
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0287
dis:Bravo VAV 2-28 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0281
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0288
dis:Bravo VAV 2-28 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0281
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0289
dis:Bravo VAV 2-29
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-028a
dis:Bravo VAV 2-29 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0289
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-028b
dis:Bravo VAV 2-29 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0289
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-028c
dis:Bravo VAV 2-29 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0289
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-028d
dis:Bravo VAV 2-29 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0289
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-028e
dis:Bravo VAV 2-29 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0289
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-028f
dis:Bravo VAV 2-29 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0289
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0290
dis:Bravo VAV 2-29 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0289
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0291
dis:Bravo VAV 2-3
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0292
dis:Bravo VAV 2-3 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0291
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0293
dis:Bravo VAV 2-3 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0291
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0294
dis:Bravo VAV 2-3 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0291
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0295
dis:Bravo VAV 2-3 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0291
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0296
dis:Bravo VAV 2-3 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0291
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0297
dis:Bravo VAV 2-3 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0291
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0298
dis:Bravo VAV 2-3 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0291
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0299
dis:Bravo VAV 2-30
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-029a
dis:Bravo VAV 2-30 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0299
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-029b
dis:Bravo VAV 2-30 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0299
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-029c
dis:Bravo VAV 2-30 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0299
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-029d
dis:Bravo VAV 2-30 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0299
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-029e
dis:Bravo VAV 2-30 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0299
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-029f
dis:Bravo VAV 2-30 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0299
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02a0
dis:Bravo VAV 2-30 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0299
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02a1
dis:Bravo VAV 2-31
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:18.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:650cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02a2
dis:Bravo VAV 2-31 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02a1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02a3
dis:Bravo VAV 2-31 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02a1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02a4
dis:Bravo VAV 2-31 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02a1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02a5
dis:Bravo VAV 2-31 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02a6
dis:Bravo VAV 2-31 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02a1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02a7
dis:Bravo VAV 2-31 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02a8
dis:Bravo VAV 2-31 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02a9
dis:Bravo VAV 2-32
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:28.6MMBTU/h designHotWaterFlow:3.5gal/min designAirFlow:2150cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02aa
dis:Bravo VAV 2-32 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02a9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02ab
dis:Bravo VAV 2-32 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02a9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02ac
dis:Bravo VAV 2-32 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02a9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02ad
dis:Bravo VAV 2-32 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02ae
dis:Bravo VAV 2-32 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02a9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02af
dis:Bravo VAV 2-32 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02b0
dis:Bravo VAV 2-32 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-02a9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02b1
dis:Bravo VAV 2-33
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02b2
dis:Bravo VAV 2-33 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02b1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02b3
dis:Bravo VAV 2-33 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02b1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02b4
dis:Bravo VAV 2-33 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02b1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02b5
dis:Bravo VAV 2-33 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02b6
dis:Bravo VAV 2-33 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02b1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02b7
dis:Bravo VAV 2-33 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02b8
dis:Bravo VAV 2-33 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02b9
dis:Bravo VAV 2-34
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:10.3MMBTU/h designHotWaterFlow:1gal/min designAirFlow:575cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02ba
dis:Bravo VAV 2-34 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02b9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02bb
dis:Bravo VAV 2-34 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02b9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02bc
dis:Bravo VAV 2-34 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02b9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02bd
dis:Bravo VAV 2-34 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02be
dis:Bravo VAV 2-34 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02b9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02bf
dis:Bravo VAV 2-34 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02c0
dis:Bravo VAV 2-34 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-02b9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02c1
dis:Bravo VAV 2-35
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02c2
dis:Bravo VAV 2-35 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02c1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02c3
dis:Bravo VAV 2-35 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02c1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02c4
dis:Bravo VAV 2-35 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02c1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02c5
dis:Bravo VAV 2-35 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02c6
dis:Bravo VAV 2-35 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02c1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02c7
dis:Bravo VAV 2-35 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02c8
dis:Bravo VAV 2-35 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02c9
dis:Bravo VAV 2-36
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02ca
dis:Bravo VAV 2-36 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02c9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02cb
dis:Bravo VAV 2-36 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02c9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02cc
dis:Bravo VAV 2-36 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02c9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02cd
dis:Bravo VAV 2-36 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02ce
dis:Bravo VAV 2-36 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02cf
dis:Bravo VAV 2-36 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02d0
dis:Bravo VAV 2-36 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-02c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02d1
dis:Bravo VAV 2-37
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:10.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02d2
dis:Bravo VAV 2-37 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02d1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02d3
dis:Bravo VAV 2-37 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02d1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02d4
dis:Bravo VAV 2-37 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02d1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02d5
dis:Bravo VAV 2-37 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02d6
dis:Bravo VAV 2-37 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02d1
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02d7
dis:Bravo VAV 2-37 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02d8
dis:Bravo VAV 2-37 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02d9
dis:Bravo VAV 2-38
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.9MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02da
dis:Bravo VAV 2-38 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02d9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02db
dis:Bravo VAV 2-38 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02d9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02dc
dis:Bravo VAV 2-38 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02d9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02dd
dis:Bravo VAV 2-38 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02de
dis:Bravo VAV 2-38 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02df
dis:Bravo VAV 2-38 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02e0
dis:Bravo VAV 2-38 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-02d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02e1
dis:Bravo VAV 2-39
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:9.5gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02e2
dis:Bravo VAV 2-39 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02e1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02e3
dis:Bravo VAV 2-39 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02e1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02e4
dis:Bravo VAV 2-39 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02e1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02e5
dis:Bravo VAV 2-39 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02e6
dis:Bravo VAV 2-39 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02e7
dis:Bravo VAV 2-39 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02e8
dis:Bravo VAV 2-39 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02e9
dis:Bravo VAV 2-4
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:2.9MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02ea
dis:Bravo VAV 2-4 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02e9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02eb
dis:Bravo VAV 2-4 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02e9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02ec
dis:Bravo VAV 2-4 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02e9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02ed
dis:Bravo VAV 2-4 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02ee
dis:Bravo VAV 2-4 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02e9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02ef
dis:Bravo VAV 2-4 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02f0
dis:Bravo VAV 2-4 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-02e9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02f1
dis:Bravo VAV 2-40
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02f2
dis:Bravo VAV 2-40 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02f1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02f3
dis:Bravo VAV 2-40 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02f1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02f4
dis:Bravo VAV 2-40 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02f1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02f5
dis:Bravo VAV 2-40 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02f6
dis:Bravo VAV 2-40 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02f1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02f7
dis:Bravo VAV 2-40 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02f8
dis:Bravo VAV 2-40 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-02f9
dis:Bravo VAV 2-41
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-02fa
dis:Bravo VAV 2-41 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.626-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-02f9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-02fb
dis:Bravo VAV 2-41 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02f9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02fc
dis:Bravo VAV 2-41 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-02f9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-02fd
dis:Bravo VAV 2-41 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-02fe
dis:Bravo VAV 2-41 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-02f9
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-02ff
dis:Bravo VAV 2-41 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0300
dis:Bravo VAV 2-41 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-02f9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0301
dis:Bravo VAV 2-42
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0302
dis:Bravo VAV 2-42 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0301
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0303
dis:Bravo VAV 2-42 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0301
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0304
dis:Bravo VAV 2-42 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0301
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0305
dis:Bravo VAV 2-42 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0301
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0306
dis:Bravo VAV 2-42 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0301
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0307
dis:Bravo VAV 2-42 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0301
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0308
dis:Bravo VAV 2-42 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0301
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0309
dis:Bravo VAV 2-43
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:141°F designHotWaterPower:4.7MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-030a
dis:Bravo VAV 2-43 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0309
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-030b
dis:Bravo VAV 2-43 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0309
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-030c
dis:Bravo VAV 2-43 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0309
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-030d
dis:Bravo VAV 2-43 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0309
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-030e
dis:Bravo VAV 2-43 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0309
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-030f
dis:Bravo VAV 2-43 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0309
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0310
dis:Bravo VAV 2-43 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0309
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0311
dis:Bravo VAV 2-44
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0312
dis:Bravo VAV 2-44 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0311
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0313
dis:Bravo VAV 2-44 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0311
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0314
dis:Bravo VAV 2-44 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0311
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0315
dis:Bravo VAV 2-44 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0311
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0316
dis:Bravo VAV 2-44 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0311
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0317
dis:Bravo VAV 2-44 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0311
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0318
dis:Bravo VAV 2-44 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0311
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0319
dis:Bravo VAV 2-45
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:17.8MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:600cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-031a
dis:Bravo VAV 2-45 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0319
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-031b
dis:Bravo VAV 2-45 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0319
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-031c
dis:Bravo VAV 2-45 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0319
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-031d
dis:Bravo VAV 2-45 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0319
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-031e
dis:Bravo VAV 2-45 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0319
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-031f
dis:Bravo VAV 2-45 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0319
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0320
dis:Bravo VAV 2-45 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0319
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0321
dis:Bravo VAV 2-46
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0322
dis:Bravo VAV 2-46 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0321
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0323
dis:Bravo VAV 2-46 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0321
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0324
dis:Bravo VAV 2-46 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0321
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0325
dis:Bravo VAV 2-46 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0321
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0326
dis:Bravo VAV 2-46 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0321
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0327
dis:Bravo VAV 2-46 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0321
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0328
dis:Bravo VAV 2-46 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0321
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0329
dis:Bravo VAV 2-47
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:25.9MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-032a
dis:Bravo VAV 2-47 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0329
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-032b
dis:Bravo VAV 2-47 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0329
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-032c
dis:Bravo VAV 2-47 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0329
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-032d
dis:Bravo VAV 2-47 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0329
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-032e
dis:Bravo VAV 2-47 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0329
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-032f
dis:Bravo VAV 2-47 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0329
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0330
dis:Bravo VAV 2-47 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0329
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0331
dis:Bravo VAV 2-48
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0332
dis:Bravo VAV 2-48 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0331
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0333
dis:Bravo VAV 2-48 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0331
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0334
dis:Bravo VAV 2-48 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0331
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0335
dis:Bravo VAV 2-48 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0331
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0336
dis:Bravo VAV 2-48 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0331
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0337
dis:Bravo VAV 2-48 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0331
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0338
dis:Bravo VAV 2-48 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0331
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0339
dis:Bravo VAV 2-49
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-033a
dis:Bravo VAV 2-49 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0339
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-033b
dis:Bravo VAV 2-49 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0339
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-033c
dis:Bravo VAV 2-49 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0339
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-033d
dis:Bravo VAV 2-49 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0339
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-033e
dis:Bravo VAV 2-49 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0339
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-033f
dis:Bravo VAV 2-49 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0339
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0340
dis:Bravo VAV 2-49 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-0339
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0341
dis:Bravo VAV 2-5
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0342
dis:Bravo VAV 2-5 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0341
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0343
dis:Bravo VAV 2-5 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0341
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0344
dis:Bravo VAV 2-5 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0341
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0345
dis:Bravo VAV 2-5 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0341
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0346
dis:Bravo VAV 2-5 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0341
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0347
dis:Bravo VAV 2-5 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0341
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0348
dis:Bravo VAV 2-5 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-0341
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0349
dis:Bravo VAV 2-50
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-034a
dis:Bravo VAV 2-50 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0349
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-034b
dis:Bravo VAV 2-50 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0349
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-034c
dis:Bravo VAV 2-50 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0349
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-034d
dis:Bravo VAV 2-50 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0349
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-034e
dis:Bravo VAV 2-50 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0349
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-034f
dis:Bravo VAV 2-50 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0349
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0350
dis:Bravo VAV 2-50 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0349
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0351
dis:Bravo VAV 2-6
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0352
dis:Bravo VAV 2-6 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0351
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0353
dis:Bravo VAV 2-6 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0351
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0354
dis:Bravo VAV 2-6 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0351
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0355
dis:Bravo VAV 2-6 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0351
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0356
dis:Bravo VAV 2-6 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0351
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0357
dis:Bravo VAV 2-6 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0351
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0358
dis:Bravo VAV 2-6 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0351
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0359
dis:Bravo VAV 2-7
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-035a
dis:Bravo VAV 2-7 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0359
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-035b
dis:Bravo VAV 2-7 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0359
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-035c
dis:Bravo VAV 2-7 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0359
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-035d
dis:Bravo VAV 2-7 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0359
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-035e
dis:Bravo VAV 2-7 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0359
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-035f
dis:Bravo VAV 2-7 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0359
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0360
dis:Bravo VAV 2-7 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0359
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0361
dis:Bravo VAV 2-8
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0362
dis:Bravo VAV 2-8 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0361
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0363
dis:Bravo VAV 2-8 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0361
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0364
dis:Bravo VAV 2-8 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0361
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0365
dis:Bravo VAV 2-8 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-0361
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0366
dis:Bravo VAV 2-8 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York pointType:"" inScope backgroundPoint}
discharge
equipRef:@b-0361
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0367
dis:Bravo VAV 2-8 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0361
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0368
dis:Bravo VAV 2-8 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-0361
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0369
dis:Bravo VAV 2-9
spec:@ph::Thermostat
airRef:@b-00ce
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-036a
dis:Bravo VAV 2-9 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0369
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-036b
dis:Bravo VAV 2-9 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0369
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-036c
dis:Bravo VAV 2-9 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0369
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-036d
dis:Bravo VAV 2-9 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0369
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-036e
dis:Bravo VAV 2-9 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0369
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-036f
dis:Bravo VAV 2-9 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0369
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0370
dis:Bravo VAV 2-9 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-0369
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0371
dis:Bravo VAV 3-1
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:14.1MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0372
dis:Bravo VAV 3-1 Air Damper Command
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York pointType:"" inScope backgroundPoint}
damper
discharge
equipRef:@b-0371
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0373
dis:Bravo VAV 3-1 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0371
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0374
dis:Bravo VAV 3-1 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0371
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0375
dis:Bravo VAV 3-1 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0371
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0376
dis:Bravo VAV 3-1 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0371
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0377
dis:Bravo VAV 3-1 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0371
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0378
dis:Bravo VAV 3-1 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0371
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0379
dis:Bravo VAV 3-10
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:7.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-037a
dis:Bravo VAV 3-10 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0379
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-037b
dis:Bravo VAV 3-10 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0379
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-037c
dis:Bravo VAV 3-10 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0379
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-037d
dis:Bravo VAV 3-10 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0379
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-037e
dis:Bravo VAV 3-10 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0379
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-037f
dis:Bravo VAV 3-10 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0379
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0380
dis:Bravo VAV 3-10 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0379
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0381
dis:Bravo VAV 3-11
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:22.7MMBTU/h designHotWaterFlow:2.25gal/min designAirFlow:1100cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0382
dis:Bravo VAV 3-11 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0381
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0383
dis:Bravo VAV 3-11 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0381
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0384
dis:Bravo VAV 3-11 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0381
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0385
dis:Bravo VAV 3-11 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-0381
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0386
dis:Bravo VAV 3-11 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0381
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0387
dis:Bravo VAV 3-11 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-0381
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0388
dis:Bravo VAV 3-11 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0381
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0389
dis:Bravo VAV 3-12
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:1000cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-038a
dis:Bravo VAV 3-12 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0389
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-038b
dis:Bravo VAV 3-12 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0389
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-038c
dis:Bravo VAV 3-12 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0389
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-038d
dis:Bravo VAV 3-12 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
equipRef:@b-0389
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-038e
dis:Bravo VAV 3-12 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0389
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-038f
dis:Bravo VAV 3-12 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0389
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0390
dis:Bravo VAV 3-12 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0389
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0391
dis:Bravo VAV 3-13
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:5.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0392
dis:Bravo VAV 3-13 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0391
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0393
dis:Bravo VAV 3-13 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0391
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0394
dis:Bravo VAV 3-13 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0391
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0395
dis:Bravo VAV 3-13 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-0391
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0396
dis:Bravo VAV 3-13 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0391
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0397
dis:Bravo VAV 3-13 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-0391
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0398
dis:Bravo VAV 3-13 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0391
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0399
dis:Bravo VAV 3-14
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:5.4MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-039a
dis:Bravo VAV 3-14 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0399
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-039b
dis:Bravo VAV 3-14 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0399
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-039c
dis:Bravo VAV 3-14 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0399
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-039d
dis:Bravo VAV 3-14 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0399
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-039e
dis:Bravo VAV 3-14 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0399
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-039f
dis:Bravo VAV 3-14 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0399
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03a0
dis:Bravo VAV 3-14 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-0399
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03a1
dis:Bravo VAV 3-15
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:147°F designHotWaterPower:2.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03a2
dis:Bravo VAV 3-15 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03a1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03a3
dis:Bravo VAV 3-15 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03a1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03a4
dis:Bravo VAV 3-15 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03a1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03a5
dis:Bravo VAV 3-15 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03a6
dis:Bravo VAV 3-15 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03a1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03a7
dis:Bravo VAV 3-15 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03a8
dis:Bravo VAV 3-15 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03a9
dis:Bravo VAV 3-16
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03aa
dis:Bravo VAV 3-16 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03a9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03ab
dis:Bravo VAV 3-16 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03a9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03ac
dis:Bravo VAV 3-16 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03a9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03ad
dis:Bravo VAV 3-16 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03ae
dis:Bravo VAV 3-16 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03a9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03af
dis:Bravo VAV 3-16 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03b0
dis:Bravo VAV 3-16 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03a9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03b1
dis:Bravo VAV 3-17
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03b2
dis:Bravo VAV 3-17 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03b1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03b3
dis:Bravo VAV 3-17 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03b1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03b4
dis:Bravo VAV 3-17 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03b1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03b5
dis:Bravo VAV 3-17 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03b6
dis:Bravo VAV 3-17 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03b1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03b7
dis:Bravo VAV 3-17 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03b8
dis:Bravo VAV 3-17 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03b9
dis:Bravo VAV 3-18
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:12.4MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03ba
dis:Bravo VAV 3-18 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03b9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03bb
dis:Bravo VAV 3-18 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03b9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03bc
dis:Bravo VAV 3-18 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03b9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03bd
dis:Bravo VAV 3-18 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03be
dis:Bravo VAV 3-18 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03b9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03bf
dis:Bravo VAV 3-18 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03c0
dis:Bravo VAV 3-18 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-03b9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03c1
dis:Bravo VAV 3-19
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:155°F designHotWaterPower:2.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03c2
dis:Bravo VAV 3-19 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03c1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03c3
dis:Bravo VAV 3-19 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03c1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03c4
dis:Bravo VAV 3-19 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03c1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03c5
dis:Bravo VAV 3-19 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03c6
dis:Bravo VAV 3-19 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03c1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03c7
dis:Bravo VAV 3-19 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03c8
dis:Bravo VAV 3-19 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03c9
dis:Bravo VAV 3-2
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.7MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:800cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03ca
dis:Bravo VAV 3-2 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03c9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03cb
dis:Bravo VAV 3-2 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03c9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03cc
dis:Bravo VAV 3-2 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03c9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03cd
dis:Bravo VAV 3-2 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03ce
dis:Bravo VAV 3-2 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03cf
dis:Bravo VAV 3-2 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03d0
dis:Bravo VAV 3-2 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-03c9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03d1
dis:Bravo VAV 3-20
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03d2
dis:Bravo VAV 3-20 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03d1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03d3
dis:Bravo VAV 3-20 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03d1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03d4
dis:Bravo VAV 3-20 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03d1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03d5
dis:Bravo VAV 3-20 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03d6
dis:Bravo VAV 3-20 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03d1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03d7
dis:Bravo VAV 3-20 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03d8
dis:Bravo VAV 3-20 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03d9
dis:Bravo VAV 3-21
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03da
dis:Bravo VAV 3-21 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03d9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03db
dis:Bravo VAV 3-21 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03d9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03dc
dis:Bravo VAV 3-21 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03d9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03dd
dis:Bravo VAV 3-21 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03de
dis:Bravo VAV 3-21 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03df
dis:Bravo VAV 3-21 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03e0
dis:Bravo VAV 3-21 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
equipRef:@b-03d9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03e1
dis:Bravo VAV 3-22
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:29.2MMBTU/h designHotWaterFlow:3.5gal/min designAirFlow:1250cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03e2
dis:Bravo VAV 3-22 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03e1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03e3
dis:Bravo VAV 3-22 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03e1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03e4
dis:Bravo VAV 3-22 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03e1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03e5
dis:Bravo VAV 3-22 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03e6
dis:Bravo VAV 3-22 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03e7
dis:Bravo VAV 3-22 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03e8
dis:Bravo VAV 3-22 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03e9
dis:Bravo VAV 3-23
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:2.2MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03ea
dis:Bravo VAV 3-23 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York pointType:"" inScope backgroundPoint}
damper
discharge
equipRef:@b-03e9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03eb
dis:Bravo VAV 3-23 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03e9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03ec
dis:Bravo VAV 3-23 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03e9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03ed
dis:Bravo VAV 3-23 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03ee
dis:Bravo VAV 3-23 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03e9
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03ef
dis:Bravo VAV 3-23 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03f0
dis:Bravo VAV 3-23 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
equipRef:@b-03e9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03f1
dis:Bravo VAV 3-24
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.4MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03f2
dis:Bravo VAV 3-24 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03f1
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03f3
dis:Bravo VAV 3-24 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03f1
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03f4
dis:Bravo VAV 3-24 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03f1
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03f5
dis:Bravo VAV 3-24 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f1
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03f6
dis:Bravo VAV 3-24 Supply Air Temperature
spec:@ph::SensorPoint
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03f1
his
kind:Str
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03f7
dis:Bravo VAV 3-24 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f1
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03f8
dis:Bravo VAV 3-24 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f1
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-03f9
dis:Bravo VAV 3-25
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:16.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:500cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-03fa
dis:Bravo VAV 3-25 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-03f9
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-03fb
dis:Bravo VAV 3-25 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03f9
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03fc
dis:Bravo VAV 3-25 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-03f9
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-03fd
dis:Bravo VAV 3-25 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f9
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-03fe
dis:Bravo VAV 3-25 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-03f9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-03ff
dis:Bravo VAV 3-25 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f9
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0400
dis:Bravo VAV 3-25 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-03f9
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0401
dis:Bravo VAV 3-26
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:12.9MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:400cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0402
dis:Bravo VAV 3-26 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0401
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0403
dis:Bravo VAV 3-26 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0401
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0404
dis:Bravo VAV 3-26 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0401
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0405
dis:Bravo VAV 3-26 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0401
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0406
dis:Bravo VAV 3-26 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0401
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0407
dis:Bravo VAV 3-26 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0401
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0408
dis:Bravo VAV 3-26 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
equipRef:@b-0401
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0409
dis:Bravo VAV 3-27
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-040a
dis:Bravo VAV 3-27 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0409
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-040b
dis:Bravo VAV 3-27 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0409
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-040c
dis:Bravo VAV 3-27 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0409
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-040d
dis:Bravo VAV 3-27 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
equipRef:@b-0409
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-040e
dis:Bravo VAV 3-27 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York pointType:"" inScope backgroundPoint}
discharge
equipRef:@b-0409
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-040f
dis:Bravo VAV 3-27 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0409
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0410
dis:Bravo VAV 3-27 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
equipRef:@b-0409
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0411
dis:Bravo VAV 3-28
spec:@ph::Thermostat
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:3MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
equip
fanPowered
hotWaterHeating
hotWaterRef:@b-0012
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
thermostat
vav
zone
---
id:@b-0412
dis:Bravo VAV 3-28 Damper Output
spec:@ph.points::DischargeDamperCmd
air
cmd
cur
custom:{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
damper
discharge
equipRef:@b-0411
his
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
---
id:@b-0413
dis:Bravo VAV 3-28 Discharge Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0411
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0414
dis:Bravo VAV 3-28 Discharge Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
discharge
effective
equipRef:@b-0411
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0415
dis:Bravo VAV 3-28 Heating Valve Output
spec:@ph.points::HotWaterValveCmd
cmd
cur
custom:{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
equipRef:@b-0411
heat
his
hot
kind:Number
point
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:"%"
valve
water
---
id:@b-0416
dis:Bravo VAV 3-28 Supply Air Temperature
spec:@ph.points::DischargeAirTempSensor
air
cur
custom:{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
discharge
equipRef:@b-0411
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
---
id:@b-0417
dis:Bravo VAV 3-28 Zone Air Temp Setpoint
spec:@ph.points::ZoneAirTempSp
air
cur
custom:{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
equipRef:@b-0411
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0418
dis:Bravo VAV 3-28 Zone Temperature
spec:@ph.points::ZoneAirTempSensor
air
cur
custom:{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
equipRef:@b-0411
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
temp
tz:Chicago
unit:°F
zone
---
id:@b-0419
dis:Bravo VAV 3-3
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:4.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:375cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-041a
dis:Bravo VAV 3-3 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0419
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-041b
dis:Bravo VAV 3-3 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0419
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-041c
dis:Bravo VAV 3-4
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:155°F designHotWaterPower:1.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-041d
dis:Bravo VAV 3-4 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York backgroundPoint}
discharge
equipRef:@b-041c
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-041e
dis:Bravo VAV 3-4 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York backgroundPoint}
discharge
equipRef:@b-041c
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-041f
dis:Bravo VAV 3-5
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-0420
dis:Bravo VAV 3-5 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
discharge
equipRef:@b-041f
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0421
dis:Bravo VAV 3-5 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
discharge
equipRef:@b-041f
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0422
dis:Bravo VAV 3-6
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:600cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-0423
dis:Bravo VAV 3-6 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0422
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0424
dis:Bravo VAV 3-6 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0422
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0425
dis:Bravo VAV 3-7
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:7.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:700cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-0426
dis:Bravo VAV 3-7 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0425
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0427
dis:Bravo VAV 3-7 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0425
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-0428
dis:Bravo VAV 3-8
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-0429
dis:Bravo VAV 3-8 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0428
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-042a
dis:Bravo VAV 3-8 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
discharge
equipRef:@b-0428
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-042b
dis:Bravo VAV 3-9
spec:@ph::Vav
airRef:@b-00f2
custom:{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:23MMBTU/h designHotWaterFlow:4gal/min designAirFlow:2000cfm}
equip
hotWaterHeating
hvac
singleDuct
siteRef:@b-0000
spaceRef:@b-042e
vav
---
id:@b-042c
dis:Bravo VAV 3-9 Supply Air Flow
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York backgroundPoint}
discharge
equipRef:@b-042b
flow
his
kind:Number
point
sensor
siteRef:@b-0000
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-042d
dis:Bravo VAV 3-9 Supply Air Flow Setpoint
spec:@ph.points::DischargeAirFlowSp
air
cur
custom:{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York backgroundPoint}
discharge
equipRef:@b-042b
flow
his
kind:Number
point
siteRef:@b-0000
sp
spaceRef:@b-042e
tz:Chicago
unit:cfm
---
id:@b-042e
dis:Bravo VAVs
spec:@ph::Space
custom:{equipType}
siteRef:@b-0000
space
---
id:@b-042f
dis:"Fort Wayne, IN"
spec:@ph::WeatherStation
geoCity:Fort Wayne
geoCoord:C(41.131,-85.129)
geoCountry:US
geoState:IN
tz:Indianapolis
weatherStation
---
id:@b-0430
dis:"Fort Wayne, IN Condition"
spec:@ph.points::WeatherCondPoint
enum:"unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow"
his
kind:Str
point
sensor
tz:Indianapolis
weather
weatherCond
weatherStationRef:@b-042f
---
id:@b-0431
dis:"Fort Wayne, IN Humidity"
spec:@ph.points::WeatherHumidityPoint
his
humidity
kind:Number
point
sensor
tz:Indianapolis
unit:"%RH"
weather
weatherStationRef:@b-042f
---
id:@b-0432
dis:"Fort Wayne, IN Sunrise"
spec:@ph.points::WeatherDaytimePoint
daytime
his
kind:Bool
point
sensor
tz:Indianapolis
weather
weatherStationRef:@b-042f
enum:"nighttime,daytime"
---
id:@b-0433
dis:"Fort Wayne, IN Temp"
spec:@ph.points::WeatherPoint
his
kind:Number
point
sensor
temp
tz:Indianapolis
unit:°F
weather
weatherStationRef:@b-042f
---
id:@b-0434
dis:Points Not Syncing
spec:@ph::SensorPoint
custom:{diagnostics dataSync dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
his
kind:Number
point
sensor
siteRef:@b-0000
tz:Chicago