id:@c-0000
dis:Charlie
spec:@ph::Site
area:50000ft²
geoAddr:"123 Some Rd, Troy, MI 48007"
geoCity:Troy
geoCountry:US
geoPostalCode:"48007"
geoState:MI
geoStreet:"123 Some Rd"
primaryFunction:Office
site
tz:Detroit
weatherStationRef:@c-0267
yearBuilt:1995
---
id:@c-0001
dis:Charlie AHU 1
spec:@ph::Ahu
ahu
custom:{equipGroup:"AHUs"}
equip
siteRef:@c-0000
---
id:@c-0002
dis:Charlie AHU 1 CO2
spec:@ph::SensorPoint
air
co2
cur
equipRef:@c-0001
his
kind:Number
point
sensor
siteRef:@c-0000
tz:New_York
unit:ppm
zone
---
id:@c-0003
dis:Charlie AHU 1 CO2 Setpoint
spec:@ph::SpPoint
air
co2
cur
equipRef:@c-0001
his
kind:Number
point
siteRef:@c-0000
sp
tz:New_York
unit:ppm
zone
---
id:@c-0004
dis:Charlie AHU 1 Chilled Water Valve Status
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
equipRef:@c-0001
his
kind:Number
point
siteRef:@c-0000
tz:New_York
unit:"%"
valve
water
---
id:@c-0005
dis:Charlie AHU 1 Discharge Air Pressure
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{precision:2}
discharge
equipRef:@c-0001
his
kind:Number
point
pressure
sensor
siteRef:@c-0000
tz:New_York
unit:"inH₂O"
---
id:@c-0006
dis:Charlie AHU 1 Discharge Air Pressure Setpoint
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{precision:2}
discharge
equipRef:@c-0001
his
kind:Number
point
pressure
siteRef:@c-0000
sp
tz:New_York
unit:"inH₂O"
---
id:@c-0007
dis:Charlie AHU 1 Discharge Air Temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0001
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-0008
dis:Charlie AHU 1 Discharge Air Temp Reset
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{rest}
discharge
equipRef:@c-0001
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-0009
dis:Charlie AHU 1 Mixed Air Damper Command
spec:@ph.points::MixedDamperCmd
air
cmd
cur
custom:{precision:1}
damper
equipRef:@c-0001
his
kind:Number
mixed
point
siteRef:@c-0000
tz:New_York
---
id:@c-000a
dis:Charlie AHU 1 Mixed Air Temp Sensor
spec:@ph.points::MixedAirTempSensor
air
cur
equipRef:@c-0001
his
kind:Number
mixed
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-000b
dis:Charlie AHU 1 Mixed Air Temp Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
equipRef:@c-0001
his
kind:Number
mixed
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-000c
dis:Charlie AHU 1 Occupied Command
spec:@ph::CmdPoint
cmd
cur
enum:"UnOccupied,Occupied"
equipRef:@c-0001
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:New_York
---
id:@c-000d
dis:Charlie AHU 1 Outside Air Temp Sensor
spec:@ph.points::OutsideAirTempSensor
air
cur
equipRef:@c-0001
his
kind:Number
outside
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-000e
dis:Charlie AHU 1 Return Air Temp Sensor
spec:@ph.points::ReturnAirTempSensor
air
cur
equipRef:@c-0001
his
kind:Number
point
return
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-000f
dis:Charlie AHU 1 Return Fan Command
spec:@ph.points::FanPoint
air
cmd
cur
enum:"Off,On"
equipRef:@c-0001
fan
his
kind:Bool
point
return
siteRef:@c-0000
tz:New_York
---
id:@c-0010
dis:Charlie AHU 1 Return Fan Status
spec:@ph.points::FanPoint
air
cur
enum:"Off,On"
equipRef:@c-0001
fan
his
kind:Bool
point
return
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0011
dis:Charlie AHU 1 Return Fan VFD Signal
spec:@ph.points::FanPoint
air
cmd
cur
equipRef:@c-0001
fan
his
kind:Number
point
return
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-0012
dis:Charlie AHU 1 ReturnFan
spec:@ph.points::FanPoint
air
cmd
cur
enum:"false,true"
equipRef:@c-0001
fan
his
kind:Bool
point
return
siteRef:@c-0000
tz:New_York
---
id:@c-0013
dis:Charlie AHU 1 ReturnFanStatus
spec:@ph.points::FanPoint
air
cur
enum:"false,true"
equipRef:@c-0001
fan
his
kind:Bool
point
return
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0014
dis:Charlie AHU 1 Supply Fan Command
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"Off,On"
equipRef:@c-0001
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0015
dis:Charlie AHU 1 Supply Fan Status
spec:@ph.points::FanPoint
air
cur
discharge
enum:"Off,On"
equipRef:@c-0001
fan
his
kind:Bool
point
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0016
dis:Charlie AHU 1 Supply Fan VFD Speed
spec:@ph.points::FanPoint
air
cmd
cur
discharge
equipRef:@c-0001
fan
his
kind:Number
point
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-0017
dis:Charlie AHU 1 SupplyFan
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"false,true"
equipRef:@c-0001
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0018
dis:Charlie AHU 1 SupplyfanStatus
spec:@ph.points::FanPoint
air
cur
discharge
enum:"false,true"
equipRef:@c-0001
fan
his
kind:Bool
point
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0019
dis:Charlie AHU 1 Zone Air Temp Sensor
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0001
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
zone
---
id:@c-001a
dis:Charlie AHU-2
spec:@ph::Ahu
ahu
custom:{equipGroup:"AHUs"}
equip
siteRef:@c-0000
---
id:@c-001b
dis:"Charlie AHU-2 AHU2-BLD~2dP-SetPoint"
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{precision:2}
discharge
equipRef:@c-001a
his
kind:Number
point
pressure
siteRef:@c-0000
sp
tz:New_York
unit:inH₂O
---
id:@c-001c
dis:"Charlie AHU-2 AHU2-BLD~2dPressure"
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{precision:2}
discharge
equipRef:@c-001a
his
kind:Number
point
pressure
sensor
siteRef:@c-0000
tz:New_York
unit:inH₂O
---
id:@c-001d
dis:"Charlie AHU-2 AHU2-CHW~2dValve"
spec:@ph.points::ChilledWaterValveCmd
chilled
cmd
cur
equipRef:@c-001a
his
kind:Number
point
siteRef:@c-0000
tz:New_York
unit:"%"
valve
water
---
id:@c-001e
dis:"Charlie AHU-2 AHU2-DA~2dP"
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{precision:2}
discharge
equipRef:@c-001a
his
kind:Number
point
pressure
sensor
siteRef:@c-0000
tz:New_York
unit:inH₂O
---
id:@c-001f
dis:"Charlie AHU-2 AHU2-DA~2dP-SetPoint"
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{precision:2}
discharge
equipRef:@c-001a
his
kind:Number
point
pressure
siteRef:@c-0000
sp
tz:New_York
unit:inH₂O
---
id:@c-0020
dis:Charlie AHU-2 AHU2-Discharge Air Temp-Reset
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{reset}
discharge
equipRef:@c-001a
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-0021
dis:"Charlie AHU-2 AHU2-OCC~2dC"
spec:@ph::CmdPoint
cmd
cur
enum:"UnOccupied,Occupied"
equipRef:@c-001a
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:New_York
---
id:@c-0022
dis:Charlie AHU-2 AHU2-Override
spec:@ph.points::OccupiedSensor
cur
enum:"Off,On"
equipRef:@c-001a
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0023
dis:"Charlie AHU-2 AHU2-RF~2dS"
spec:@ph.points::FanPoint
air
cur
enum:"Off,On"
equipRef:@c-001a
fan
his
kind:Bool
point
return
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0024
dis:"Charlie AHU-2 AHU2-RF~2dVFD"
spec:@ph.points::FanPoint
air
cmd
cur
equipRef:@c-001a
fan
his
kind:Number
point
return
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-0025
dis:"Charlie AHU-2 AHU2-SF~2dC"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"Off,On"
equipRef:@c-001a
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0026
dis:"Charlie AHU-2 AHU2-SF~2dS"
spec:@ph.points::FanPoint
air
cur
discharge
enum:"Off,On"
equipRef:@c-001a
fan
his
kind:Bool
point
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0027
dis:"Charlie AHU-2 AHU2-SF~2dVFD"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
equipRef:@c-001a
fan
his
kind:Number
point
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-0028
dis:Charlie AHU-2 AHU2CO2SetPoint
spec:@ph::SpPoint
air
co2
cur
equipRef:@c-001a
his
kind:Number
point
siteRef:@c-0000
sp
tz:New_York
unit:ppm
zone
---
id:@c-0029
dis:Charlie AHU-2 Discharge Air Temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-001a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-002a
dis:Charlie AHU-2 Mixed Air Temp Sensor
spec:@ph.points::MixedAirTempSensor
air
cur
equipRef:@c-001a
his
kind:Number
mixed
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-002b
dis:Charlie AHU-2 Mixed Air Temp Setpoint
spec:@ph.points::MixedAirTempSp
air
cur
equipRef:@c-001a
his
kind:Number
mixed
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-002c
dis:Charlie AHU-2 Outside Air Temp Sensor
spec:@ph.points::OutsideAirTempSensor
air
cur
equipRef:@c-001a
his
kind:Number
outside
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-002d
dis:Charlie AHU-2 Return Air Temp Sensor
spec:@ph.points::ReturnAirTempSensor
air
cur
equipRef:@c-001a
his
kind:Number
point
return
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-002e
dis:Charlie AHU-2 ReturnFan
spec:@ph.points::FanPoint
air
cmd
cur
enum:"false,true"
equipRef:@c-001a
fan
his
kind:Bool
point
return
siteRef:@c-0000
tz:New_York
---
id:@c-002f
dis:Charlie AHU-2 ReturnFanStatus
spec:@ph.points::FanPoint
air
cur
enum:"false,true"
equipRef:@c-001a
fan
his
kind:Bool
point
return
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0030
dis:Charlie AHU-2 SupplyFan
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"false,true"
equipRef:@c-001a
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0031
dis:Charlie AHU-2 SupplyfanStatus
spec:@ph.points::FanPoint
air
cur
discharge
enum:"false,true"
equipRef:@c-001a
fan
his
kind:Bool
point
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0032
dis:Charlie AHU-2 Zone Air Temp Sensor
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-001a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
zone
---
id:@c-0033
dis:Charlie B100 BOILERS PUMPS
spec:@ph::Boiler
boiler
custom:{equipGroup:"Hot Water Systems"}
equip
siteRef:@c-0000
---
id:@c-0034
dis:"Charlie B100 BOILERS PUMPS BLR1~2dC"
spec:@ph.points::EnableCmd
boiler
cmd
cur
enable
enum:"On,Off"
equipRef:@c-0033
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0035
dis:"Charlie B100 BOILERS PUMPS BLR2~2dC-"
spec:@ph.points::EnableCmd
boiler
cmd
cur
enable
enum:"On,Off"
equipRef:@c-0033
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0036
dis:Charlie B100 BOILERS PUMPS Boiler-Reset
spec:@ph::SpPoint
boiler
cur
custom:{reset}
equipRef:@c-0033
his
kind:Number
point
siteRef:@c-0000
sp
tz:New_York
unit:°F
---
id:@c-0037
dis:Charlie B100 BOILERS PUMPS Boiler1
spec:@ph.points::EnableCmd
boiler
cmd
cur
enable
enum:"false,true"
equipRef:@c-0033
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0038
dis:Charlie B100 BOILERS PUMPS Boiler2
spec:@ph.points::EnableCmd
boiler
cmd
cur
enable
enum:"false,true"
equipRef:@c-0033
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0039
dis:"Charlie B100 BOILERS PUMPS HWP1~2dC"
spec:@ph.points::RunCmd
cmd
cur
enum:"On,Off"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
siteRef:@c-0000
tz:New_York
water
---
id:@c-003a
dis:"Charlie B100 BOILERS PUMPS HWP1~2dS"
spec:@ph.points::RunSensor
cur
enum:"Off,On"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
sensor
siteRef:@c-0000
tz:New_York
water
---
id:@c-003b
dis:"Charlie B100 BOILERS PUMPS HWP2~2dC"
spec:@ph.points::RunCmd
cmd
cur
enum:"On,Off"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
siteRef:@c-0000
tz:New_York
water
---
id:@c-003c
dis:"Charlie B100 BOILERS PUMPS HWP2~2dS"
spec:@ph.points::RunSensor
cur
enum:"Off,On"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
sensor
siteRef:@c-0000
tz:New_York
water
---
id:@c-003d
dis:"Charlie B100 BOILERS PUMPS HWP3~2dC"
spec:@ph.points::RunCmd
cmd
cur
enum:"On,Off"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
siteRef:@c-0000
tz:New_York
water
---
id:@c-003e
dis:"Charlie B100 BOILERS PUMPS HWP3~2dS"
spec:@ph.points::RunSensor
cur
enum:"Off,On"
equipRef:@c-0033
his
hot
kind:Bool
point
pump
run
sensor
siteRef:@c-0000
tz:New_York
water
---
id:@c-003f
dis:"Charlie B100 BOILERS PUMPS HWR~2dT"
spec:@ph.points::HotWaterEnteringTempSensor
cur
entering
equipRef:@c-0033
his
hot
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-0040
dis:"Charlie B100 BOILERS PUMPS HWS~2dT"
spec:@ph.points::HotWaterLeavingTempSensor
cur
equipRef:@c-0033
his
hot
kind:Number
leaving
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-0041
dis:Charlie B100 BOILERS PUMPS Outside Air Temp Sensor Lockout Setpoint
spec:@ph.points::AirTempSp
air
cur
custom:{lockout}
equipRef:@c-0033
his
kind:Number
outside
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-0042
dis:Charlie B100 CHILLER-1
spec:@ph::Chiller
chiller
custom:{equipGroup:"Chilled Water System"}
equip
siteRef:@c-0000
---
id:@c-0043
dis:"Charlie B100 CHILLER-1 CHWR~2dT"
spec:@ph.points::ChilledWaterEnteringTempSensor
chilled
cur
entering
equipRef:@c-0042
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-0044
dis:"Charlie B100 CHILLER-1 CHWS~2dT"
spec:@ph.points::ChilledWaterLeavingTempSensor
chilled
cur
equipRef:@c-0042
his
kind:Number
leaving
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-0045
dis:Charlie B100 CHILLER-1 Chiler-Override
spec:@ph.points::EnableCmd
chiller
cmd
cur
enable
enum:"Off,On"
equipRef:@c-0042
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0046
dis:Charlie B100 CHILLER-1 Chiller-1-Amps
spec:@ph.elec::ElecCurrentSensor
cur
current
custom:{precision:1}
elec
equipRef:@c-0042
his
kind:Number
point
sensor
siteRef:@c-0000
tz:New_York
unit:A
net
---
id:@c-0047
dis:Charlie B100 CHILLER-1 Chiller-1-Command
spec:@ph.points::EnableCmd
chiller
cmd
cur
enable
enum:"Off,On"
equipRef:@c-0042
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0048
dis:Charlie B100 CHILLER-1 OAT-Chiller-Enable-SetPoint
spec:@ph.points::AirTempSp
air
cur
equipRef:@c-0042
his
kind:Number
outside
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-0049
dis:Charlie BLOCK HEAT
spec:@ph::Equip
custom:{equipGroup:"Misc"}
equip
siteRef:@c-0000
---
id:@c-004a
dis:Charlie BLOCK HEAT Block Temperature
spec:@ph.points::HotWaterLeavingTempSensor
cur
equipRef:@c-0049
his
hot
kind:Number
leaving
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-004b
dis:Charlie BLOCK HEAT Valve Command
spec:@ph.points::HotWaterValveCmd
cmd
cur
equipRef:@c-0049
his
hot
kind:Number
point
siteRef:@c-0000
tz:New_York
unit:"%"
valve
water
---
id:@c-004c
dis:Charlie CHILLER-2
spec:@ph::Chiller
chiller
custom:{equipGroup:"Chilled Water System"}
equip
siteRef:@c-0000
---
id:@c-004d
dis:"Charlie CHILLER-2 CHWR~2dT"
spec:@ph.points::ChilledWaterEnteringTempSensor
chilled
cur
entering
equipRef:@c-004c
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-004e
dis:"Charlie CHILLER-2 CHWS~2dT"
spec:@ph.points::ChilledWaterLeavingTempSensor
chilled
cur
equipRef:@c-004c
his
kind:Number
leaving
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
water
---
id:@c-004f
dis:Charlie CHILLER-2 Chiler-Override
spec:@ph.points::EnableCmd
chiller
cmd
cur
enable
enum:"Off,On"
equipRef:@c-004c
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0050
dis:Charlie CHILLER-2 Chiller-2-Amps
spec:@ph.elec::ElecCurrentSensor
cur
current
custom:{precision:1}
elec
equipRef:@c-004c
his
kind:Number
point
sensor
siteRef:@c-0000
tz:New_York
unit:A
net
---
id:@c-0051
dis:Charlie CHILLER-2 Chiller-2-Command
spec:@ph.points::EnableCmd
chiller
cmd
cur
enable
enum:"Off,On"
equipRef:@c-004c
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0052
dis:Charlie CHILLER-2 OAT-Chiller-Enable-SetPoint
spec:@ph.points::AirTempSp
air
cur
equipRef:@c-004c
his
kind:Number
outside
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-0053
dis:Charlie CWS_Pump1_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0054
dis:Charlie CWS_Pump1_Meter Current Sum Element N
spec:@ph::SensorPoint
cur
current
equipRef:@c-0053
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0055
dis:Charlie CWS_Pump1_Meter Power Demand Peak Element N
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0053
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0056
dis:Charlie CWS_Pump1_Meter Power Sum Element N
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0053
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0057
dis:Charlie CWS_Pump1_Meter VA Demand Peak Element N
spec:@ph::SensorPoint
cur
equipRef:@c-0053
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0058
dis:Charlie CWS_Pump1_Meter VA Sum Element N
spec:@ph::SensorPoint
cur
equipRef:@c-0053
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0059
dis:Charlie CWS_Pump2_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-005a
dis:Charlie CWS_Pump2_Meter Current Sum Element C
spec:@ph::SensorPoint
cur
current
equipRef:@c-0059
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-005b
dis:Charlie CWS_Pump2_Meter Energy Net Sum Element C
spec:@ph.elec::ElecEnergySensor
cur
elec
energy
equipRef:@c-0059
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:kWh
net
---
id:@c-005c
dis:Charlie CWS_Pump2_Meter Power Demand Peak Element C
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0059
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-005d
dis:Charlie CWS_Pump2_Meter Power Sum Element C
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0059
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-005e
dis:Charlie CWS_Pump2_Meter VA Demand Peak Element C
spec:@ph::SensorPoint
cur
equipRef:@c-0059
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-005f
dis:Charlie Chiller1_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0060
dis:Charlie Chiller1_Meter Current Sum Element D
spec:@ph::SensorPoint
cur
current
equipRef:@c-005f
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0061
dis:Charlie Chiller1_Meter Power Demand Peak Element D
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-005f
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0062
dis:Charlie Chiller1_Meter Power Sum Element D
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-005f
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0063
dis:Charlie Chiller1_Meter VA Demand Peak Element D
spec:@ph::SensorPoint
cur
equipRef:@c-005f
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0064
dis:Charlie Chiller1_Meter VA Sum Element D
spec:@ph::SensorPoint
cur
equipRef:@c-005f
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0065
dis:Charlie Chiller2_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0066
dis:Charlie Chiller2_Meter Current Sum Element H
spec:@ph::SensorPoint
cur
current
equipRef:@c-0065
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0067
dis:Charlie Chiller2_Meter Power Demand Peak Element H
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0065
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0068
dis:Charlie Chiller2_Meter Power Sum Element H
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0065
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0069
dis:Charlie Chiller2_Meter VA Demand Peak Element H
spec:@ph::SensorPoint
cur
equipRef:@c-0065
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-006a
dis:Charlie Chiller2_Meter VA Sum Element H
spec:@ph::SensorPoint
cur
equipRef:@c-0065
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-006b
dis:Charlie Cooling_Tower_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-006c
dis:Charlie Cooling_Tower_Meter Current Sum Element O
spec:@ph::SensorPoint
cur
current
equipRef:@c-006b
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-006d
dis:Charlie Cooling_Tower_Meter Power Demand Peak Element O
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-006b
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-006e
dis:Charlie Cooling_Tower_Meter Power Sum Element O
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-006b
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-006f
dis:Charlie Cooling_Tower_Meter VA Demand Peak Element O
spec:@ph::SensorPoint
cur
equipRef:@c-006b
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0070
dis:Charlie Cooling_Tower_Meter VA Sum Element O
spec:@ph::SensorPoint
cur
equipRef:@c-006b
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0071
dis:Charlie East_Return_Fan_Meter
spec:@ph::AcElecMeter
ac
airRef:@c-0001
custom:{equipGroup:"Meters"}
elec
equip
equipRef:@c-0001
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0072
dis:Charlie East_Return_Fan_Meter Current Sum Element K
spec:@ph::SensorPoint
cur
current
equipRef:@c-0071
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0073
dis:Charlie East_Return_Fan_Meter Power Demand Peak Element K
spec:@ph.elec::ElecAcPowerDemandSensor
ac
cur
demand
elec
equipRef:@c-0071
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-0074
dis:Charlie East_Return_Fan_Meter Power Sum Element K
spec:@ph.elec::ElecPowerSensor
ac
cur
elec
equipRef:@c-0071
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-0075
dis:Charlie East_Return_Fan_Meter VA Demand Peak Element K
spec:@ph::SensorPoint
cur
equipRef:@c-0071
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0076
dis:Charlie East_Return_Fan_Meter VA Sum Element K
spec:@ph::SensorPoint
cur
equipRef:@c-0071
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0077
dis:Charlie East_Supply_Fan_Meter
spec:@ph::AcElecMeter
ac
airRef:@c-0001
custom:{equipGroup:"Meters"}
elec
equip
equipRef:@c-0001
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0078
dis:Charlie East_Supply_Fan_Meter Current Sum Element L
spec:@ph::SensorPoint
cur
current
equipRef:@c-0077
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0079
dis:Charlie East_Supply_Fan_Meter Power Demand Peak Element L
spec:@ph.elec::ElecAcPowerDemandSensor
ac
cur
demand
elec
equipRef:@c-0077
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-007a
dis:Charlie East_Supply_Fan_Meter Power Sum Element L
spec:@ph.elec::ElecPowerSensor
ac
cur
elec
equipRef:@c-0077
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-007b
dis:Charlie East_Supply_Fan_Meter VA Demand Peak Element L
spec:@ph::SensorPoint
cur
equipRef:@c-0077
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-007c
dis:Charlie East_Supply_Fan_Meter VA Sum Element L
spec:@ph::SensorPoint
cur
equipRef:@c-0077
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-007d
dis:Charlie Elec_Main_100_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteMeter
siteRef:@c-0000
---
id:@c-007e
dis:Charlie Elec_Main_100_Meter kW System
spec:@ph.elec::ElecAcPowerDemandSensor
ac
cur
demand
elec
equipRef:@c-007d
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-007f
dis:Charlie Elec_Main_100_Meter kWh System Total
spec:@ph.elec::ElecAcEnergySensor
ac
cur
custom:{pointType:""}
elec
energy
equipRef:@c-007d
his
hisTotalized
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:kWh
net
active
---
id:@c-0080
dis:Charlie Floor-4 400L-Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0081
dis:Charlie Floor-4 400L-Meter Energy Total
spec:@ph.elec::ElecEnergySensor
cur
elec
energy
equipRef:@c-0080
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:kWh
net
---
id:@c-0082
dis:Charlie Floor-4 400L-Meter Line Voltage AB
spec:@ph::SensorPoint
cur
equipRef:@c-0080
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-0083
dis:Charlie Floor-4 400L-Meter Line Voltage BC
spec:@ph::SensorPoint
cur
equipRef:@c-0080
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-0084
dis:Charlie Floor-4 400L-Meter Line Voltage CA
spec:@ph::SensorPoint
cur
equipRef:@c-0080
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-0085
dis:Charlie Floor-4 400L-Meter Total Active Power
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0080
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-0086
dis:Charlie Floor-4 400R-Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0087
dis:Charlie Floor-4 400R-Meter Energy Total
spec:@ph.elec::ElecEnergySensor
cur
elec
energy
equipRef:@c-0086
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:kWh
net
---
id:@c-0088
dis:Charlie Floor-4 400R-Meter Line Voltage AB
spec:@ph::SensorPoint
cur
equipRef:@c-0086
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-0089
dis:Charlie Floor-4 400R-Meter Line Voltage BC
spec:@ph::SensorPoint
cur
equipRef:@c-0086
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-008a
dis:Charlie Floor-4 400R-Meter Line Voltage CA
spec:@ph::SensorPoint
cur
equipRef:@c-0086
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:V
---
id:@c-008b
dis:Charlie Floor-4 400R-Meter Offline Meter
spec:@ph::SensorPoint
custom:{offlineMeter}
equipRef:@c-0086
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-008c
dis:Charlie Floor-4 400R-Meter Total Active Power
spec:@ph.elec::ElecPowerSensor
cur
elec
equipRef:@c-0086
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
---
id:@c-008d
dis:Charlie Floor-4 VAV_1
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-008e
dis:Charlie Floor-4 VAV_1 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-008d
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-008f
dis:Charlie Floor-4 VAV_1 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-008d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0090
dis:Charlie Floor-4 VAV_1 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-008d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0091
dis:Charlie Floor-4 VAV_1 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-008d
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0092
dis:Charlie Floor-4 VAV_1 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-008d
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0093
dis:Charlie Floor-4 VAV_1 link_ahu_mode
spec:@ph::SensorPoint
cur
enum:"OFF,WARM\$2dUP,HEAT,COOL,FREECOOL,PRESSURIZE,EVACUATE,VENT"
equipRef:@c-008d
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0094
dis:Charlie Floor-4 VAV_1 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-008d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0095
dis:Charlie Floor-4 VAV_1 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-008d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0096
dis:Charlie Floor-4 VAV_1 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-008d
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0097
dis:Charlie Floor-4 VAV_1 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-008d
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0098
dis:Charlie Floor-4 VAV_1 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-008d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0099
dis:Charlie Floor-4 VAV_1 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-008d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-009a
dis:Charlie Floor-4 VAV_1 terminal_status
spec:@ph::SensorPoint
cur
enum:"Off,Heating,Warm\$2dUp,Vent,N\$2fA,Cooling,Dehumidify,Reheat,Pressurize,Evacuate,Shutdown,IAQ\$20Override,Air\$20Balancing"
equipRef:@c-008d
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-009b
dis:Charlie Floor-4 VAV_1 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-008d
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-009c
dis:Charlie Floor-4 VAV_1 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-008d
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-009d
dis:Charlie Floor-4 VAV_10
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-009e
dis:Charlie Floor-4 VAV_10 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-009d
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-009f
dis:Charlie Floor-4 VAV_10 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-009d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00a0
dis:Charlie Floor-4 VAV_10 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-009d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00a1
dis:Charlie Floor-4 VAV_10 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-009d
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00a2
dis:Charlie Floor-4 VAV_10 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-009d
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00a3
dis:Charlie Floor-4 VAV_10 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-009d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00a4
dis:Charlie Floor-4 VAV_10 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-009d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00a5
dis:Charlie Floor-4 VAV_10 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-009d
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00a6
dis:Charlie Floor-4 VAV_10 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-009d
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00a7
dis:Charlie Floor-4 VAV_10 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-009d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00a8
dis:Charlie Floor-4 VAV_10 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-009d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00a9
dis:Charlie Floor-4 VAV_10 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-009d
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00aa
dis:Charlie Floor-4 VAV_10 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-009d
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00ab
dis:Charlie Floor-4 VAV_11
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00ac
dis:Charlie Floor-4 VAV_11 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00ab
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00ad
dis:Charlie Floor-4 VAV_11 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00ab
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00ae
dis:Charlie Floor-4 VAV_11 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00ab
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00af
dis:Charlie Floor-4 VAV_11 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00ab
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00b0
dis:Charlie Floor-4 VAV_11 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00ab
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00b1
dis:Charlie Floor-4 VAV_11 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00ab
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00b2
dis:Charlie Floor-4 VAV_11 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00ab
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00b3
dis:Charlie Floor-4 VAV_11 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00ab
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00b4
dis:Charlie Floor-4 VAV_11 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00ab
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00b5
dis:Charlie Floor-4 VAV_11 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00ab
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00b6
dis:Charlie Floor-4 VAV_11 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00ab
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00b7
dis:Charlie Floor-4 VAV_11 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00ab
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00b8
dis:Charlie Floor-4 VAV_11 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00ab
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00b9
dis:Charlie Floor-4 VAV_12
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00ba
dis:Charlie Floor-4 VAV_12 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00b9
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00bb
dis:Charlie Floor-4 VAV_12 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00b9
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00bc
dis:Charlie Floor-4 VAV_12 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00b9
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00bd
dis:Charlie Floor-4 VAV_12 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00b9
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00be
dis:Charlie Floor-4 VAV_12 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00b9
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00bf
dis:Charlie Floor-4 VAV_12 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00b9
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00c0
dis:Charlie Floor-4 VAV_12 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00b9
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00c1
dis:Charlie Floor-4 VAV_12 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00b9
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00c2
dis:Charlie Floor-4 VAV_12 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00b9
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00c3
dis:Charlie Floor-4 VAV_12 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00b9
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00c4
dis:Charlie Floor-4 VAV_12 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00b9
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00c5
dis:Charlie Floor-4 VAV_12 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00b9
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00c6
dis:Charlie Floor-4 VAV_12 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00b9
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00c7
dis:Charlie Floor-4 VAV_13
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00c8
dis:Charlie Floor-4 VAV_13 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00c7
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00c9
dis:Charlie Floor-4 VAV_13 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00c7
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00ca
dis:Charlie Floor-4 VAV_13 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00c7
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00cb
dis:Charlie Floor-4 VAV_13 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00c7
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00cc
dis:Charlie Floor-4 VAV_13 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00c7
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00cd
dis:Charlie Floor-4 VAV_13 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00c7
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00ce
dis:Charlie Floor-4 VAV_13 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00c7
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00cf
dis:Charlie Floor-4 VAV_13 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00c7
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00d0
dis:Charlie Floor-4 VAV_13 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00c7
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00d1
dis:Charlie Floor-4 VAV_13 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00c7
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00d2
dis:Charlie Floor-4 VAV_13 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00c7
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00d3
dis:Charlie Floor-4 VAV_13 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00c7
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00d4
dis:Charlie Floor-4 VAV_13 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00c7
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00d5
dis:Charlie Floor-4 VAV_14
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00d6
dis:Charlie Floor-4 VAV_14 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00d5
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00d7
dis:Charlie Floor-4 VAV_14 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00d5
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00d8
dis:Charlie Floor-4 VAV_14 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00d5
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00d9
dis:Charlie Floor-4 VAV_14 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00d5
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00da
dis:Charlie Floor-4 VAV_14 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00d5
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00db
dis:Charlie Floor-4 VAV_14 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00d5
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00dc
dis:Charlie Floor-4 VAV_14 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00d5
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00dd
dis:Charlie Floor-4 VAV_14 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00d5
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00de
dis:Charlie Floor-4 VAV_14 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00d5
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00df
dis:Charlie Floor-4 VAV_14 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00d5
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00e0
dis:Charlie Floor-4 VAV_14 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00d5
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00e1
dis:Charlie Floor-4 VAV_14 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00d5
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00e2
dis:Charlie Floor-4 VAV_14 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00d5
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00e3
dis:Charlie Floor-4 VAV_15
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00e4
dis:Charlie Floor-4 VAV_15 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00e3
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00e5
dis:Charlie Floor-4 VAV_15 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00e3
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00e6
dis:Charlie Floor-4 VAV_15 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00e3
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00e7
dis:Charlie Floor-4 VAV_15 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00e3
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00e8
dis:Charlie Floor-4 VAV_15 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00e3
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00e9
dis:Charlie Floor-4 VAV_15 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00e3
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00ea
dis:Charlie Floor-4 VAV_15 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00e3
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00eb
dis:Charlie Floor-4 VAV_15 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00e3
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00ec
dis:Charlie Floor-4 VAV_15 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00e3
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00ed
dis:Charlie Floor-4 VAV_15 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00e3
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00ee
dis:Charlie Floor-4 VAV_15 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00e3
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00ef
dis:Charlie Floor-4 VAV_15 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00e3
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00f0
dis:Charlie Floor-4 VAV_15 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00e3
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00f1
dis:Charlie Floor-4 VAV_16
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-00f2
dis:Charlie Floor-4 VAV_16 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00f1
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-00f3
dis:Charlie Floor-4 VAV_16 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00f1
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00f4
dis:Charlie Floor-4 VAV_16 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00f1
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00f5
dis:Charlie Floor-4 VAV_16 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00f1
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-00f6
dis:Charlie Floor-4 VAV_16 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00f1
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-00f7
dis:Charlie Floor-4 VAV_16 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00f1
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00f8
dis:Charlie Floor-4 VAV_16 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00f1
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-00f9
dis:Charlie Floor-4 VAV_16 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00f1
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-00fa
dis:Charlie Floor-4 VAV_16 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00f1
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-00fb
dis:Charlie Floor-4 VAV_16 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00f1
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-00fc
dis:Charlie Floor-4 VAV_16 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00f1
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-00fd
dis:Charlie Floor-4 VAV_16 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00f1
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00fe
dis:Charlie Floor-4 VAV_16 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00f1
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-00ff
dis:Charlie Floor-4 VAV_17
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0100
dis:Charlie Floor-4 VAV_17 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-00ff
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0101
dis:Charlie Floor-4 VAV_17 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-00ff
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0102
dis:Charlie Floor-4 VAV_17 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-00ff
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0103
dis:Charlie Floor-4 VAV_17 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-00ff
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0104
dis:Charlie Floor-4 VAV_17 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-00ff
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0105
dis:Charlie Floor-4 VAV_17 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-00ff
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0106
dis:Charlie Floor-4 VAV_17 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-00ff
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0107
dis:Charlie Floor-4 VAV_17 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-00ff
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0108
dis:Charlie Floor-4 VAV_17 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-00ff
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0109
dis:Charlie Floor-4 VAV_17 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-00ff
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-010a
dis:Charlie Floor-4 VAV_17 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-00ff
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-010b
dis:Charlie Floor-4 VAV_17 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-00ff
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-010c
dis:Charlie Floor-4 VAV_17 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-00ff
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-010d
dis:Charlie Floor-4 VAV_18
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-010e
dis:Charlie Floor-4 VAV_18 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-010d
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-010f
dis:Charlie Floor-4 VAV_18 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-010d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0110
dis:Charlie Floor-4 VAV_18 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-010d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0111
dis:Charlie Floor-4 VAV_18 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-010d
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0112
dis:Charlie Floor-4 VAV_18 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-010d
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0113
dis:Charlie Floor-4 VAV_18 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-010d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0114
dis:Charlie Floor-4 VAV_18 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-010d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0115
dis:Charlie Floor-4 VAV_18 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-010d
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0116
dis:Charlie Floor-4 VAV_18 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-010d
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0117
dis:Charlie Floor-4 VAV_18 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-010d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0118
dis:Charlie Floor-4 VAV_18 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-010d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0119
dis:Charlie Floor-4 VAV_18 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-010d
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-011a
dis:Charlie Floor-4 VAV_18 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-010d
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-011b
dis:Charlie Floor-4 VAV_19
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-011c
dis:Charlie Floor-4 VAV_19 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-011b
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-011d
dis:Charlie Floor-4 VAV_19 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-011b
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-011e
dis:Charlie Floor-4 VAV_19 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-011b
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-011f
dis:Charlie Floor-4 VAV_19 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-011b
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0120
dis:Charlie Floor-4 VAV_19 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-011b
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0121
dis:Charlie Floor-4 VAV_19 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-011b
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0122
dis:Charlie Floor-4 VAV_19 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-011b
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0123
dis:Charlie Floor-4 VAV_19 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-011b
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0124
dis:Charlie Floor-4 VAV_19 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-011b
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0125
dis:Charlie Floor-4 VAV_19 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-011b
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0126
dis:Charlie Floor-4 VAV_19 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-011b
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0127
dis:Charlie Floor-4 VAV_19 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-011b
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0128
dis:Charlie Floor-4 VAV_19 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-011b
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0129
dis:Charlie Floor-4 VAV_2
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-012a
dis:Charlie Floor-4 VAV_2 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0129
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-012b
dis:Charlie Floor-4 VAV_2 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0129
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-012c
dis:Charlie Floor-4 VAV_2 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0129
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-012d
dis:Charlie Floor-4 VAV_2 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0129
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-012e
dis:Charlie Floor-4 VAV_2 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0129
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-012f
dis:Charlie Floor-4 VAV_2 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0129
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0130
dis:Charlie Floor-4 VAV_2 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0129
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0131
dis:Charlie Floor-4 VAV_2 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0129
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0132
dis:Charlie Floor-4 VAV_2 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0129
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0133
dis:Charlie Floor-4 VAV_2 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0129
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0134
dis:Charlie Floor-4 VAV_2 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0129
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0135
dis:Charlie Floor-4 VAV_2 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0129
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0136
dis:Charlie Floor-4 VAV_2 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0129
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0137
dis:Charlie Floor-4 VAV_20
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0138
dis:Charlie Floor-4 VAV_20 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0137
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0139
dis:Charlie Floor-4 VAV_20 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0137
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-013a
dis:Charlie Floor-4 VAV_20 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0137
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-013b
dis:Charlie Floor-4 VAV_20 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0137
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-013c
dis:Charlie Floor-4 VAV_20 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0137
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-013d
dis:Charlie Floor-4 VAV_20 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0137
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-013e
dis:Charlie Floor-4 VAV_20 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0137
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-013f
dis:Charlie Floor-4 VAV_20 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0137
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0140
dis:Charlie Floor-4 VAV_20 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0137
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0141
dis:Charlie Floor-4 VAV_20 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0137
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0142
dis:Charlie Floor-4 VAV_20 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0137
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0143
dis:Charlie Floor-4 VAV_20 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0137
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0144
dis:Charlie Floor-4 VAV_20 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0137
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0145
dis:Charlie Floor-4 VAV_21
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0146
dis:Charlie Floor-4 VAV_21 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0145
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0147
dis:Charlie Floor-4 VAV_21 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0145
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0148
dis:Charlie Floor-4 VAV_21 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0145
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0149
dis:Charlie Floor-4 VAV_21 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0145
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-014a
dis:Charlie Floor-4 VAV_21 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0145
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-014b
dis:Charlie Floor-4 VAV_21 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0145
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-014c
dis:Charlie Floor-4 VAV_21 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0145
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-014d
dis:Charlie Floor-4 VAV_21 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0145
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-014e
dis:Charlie Floor-4 VAV_21 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0145
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-014f
dis:Charlie Floor-4 VAV_21 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0145
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0150
dis:Charlie Floor-4 VAV_21 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0145
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0151
dis:Charlie Floor-4 VAV_21 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0145
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0152
dis:Charlie Floor-4 VAV_21 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0145
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0153
dis:Charlie Floor-4 VAV_22
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0154
dis:Charlie Floor-4 VAV_22 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0153
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0155
dis:Charlie Floor-4 VAV_22 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0153
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0156
dis:Charlie Floor-4 VAV_22 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0153
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0157
dis:Charlie Floor-4 VAV_22 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0153
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0158
dis:Charlie Floor-4 VAV_22 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0153
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0159
dis:Charlie Floor-4 VAV_22 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0153
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-015a
dis:Charlie Floor-4 VAV_22 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0153
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-015b
dis:Charlie Floor-4 VAV_22 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0153
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-015c
dis:Charlie Floor-4 VAV_22 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0153
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-015d
dis:Charlie Floor-4 VAV_22 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0153
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-015e
dis:Charlie Floor-4 VAV_22 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0153
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-015f
dis:Charlie Floor-4 VAV_22 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0153
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0160
dis:Charlie Floor-4 VAV_22 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0153
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0161
dis:Charlie Floor-4 VAV_23
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0162
dis:Charlie Floor-4 VAV_23 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0161
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0163
dis:Charlie Floor-4 VAV_23 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0161
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0164
dis:Charlie Floor-4 VAV_23 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0161
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0165
dis:Charlie Floor-4 VAV_23 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0161
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0166
dis:Charlie Floor-4 VAV_23 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0161
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0167
dis:Charlie Floor-4 VAV_23 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0161
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0168
dis:Charlie Floor-4 VAV_23 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0161
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0169
dis:Charlie Floor-4 VAV_23 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0161
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-016a
dis:Charlie Floor-4 VAV_23 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0161
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-016b
dis:Charlie Floor-4 VAV_23 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0161
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-016c
dis:Charlie Floor-4 VAV_23 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0161
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-016d
dis:Charlie Floor-4 VAV_23 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0161
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-016e
dis:Charlie Floor-4 VAV_23 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0161
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-016f
dis:Charlie Floor-4 VAV_24
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0170
dis:Charlie Floor-4 VAV_24 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-016f
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0171
dis:Charlie Floor-4 VAV_24 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-016f
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0172
dis:Charlie Floor-4 VAV_24 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-016f
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0173
dis:Charlie Floor-4 VAV_24 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-016f
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0174
dis:Charlie Floor-4 VAV_24 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-016f
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0175
dis:Charlie Floor-4 VAV_24 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-016f
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0176
dis:Charlie Floor-4 VAV_24 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-016f
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0177
dis:Charlie Floor-4 VAV_24 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-016f
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0178
dis:Charlie Floor-4 VAV_24 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-016f
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0179
dis:Charlie Floor-4 VAV_24 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-016f
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-017a
dis:Charlie Floor-4 VAV_24 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-016f
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-017b
dis:Charlie Floor-4 VAV_24 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-016f
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-017c
dis:Charlie Floor-4 VAV_24 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-016f
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-017d
dis:Charlie Floor-4 VAV_25
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-017e
dis:Charlie Floor-4 VAV_25 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-017d
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-017f
dis:Charlie Floor-4 VAV_25 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-017d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0180
dis:Charlie Floor-4 VAV_25 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-017d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0181
dis:Charlie Floor-4 VAV_25 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-017d
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0182
dis:Charlie Floor-4 VAV_25 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-017d
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0183
dis:Charlie Floor-4 VAV_25 link_ahu_mode
spec:@ph::SensorPoint
cur
enum:"OFF,WARM\$2dUP,HEAT,COOL,FREECOOL,PRESSURIZE,EVACUATE,VENT"
equipRef:@c-017d
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0184
dis:Charlie Floor-4 VAV_25 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-017d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0185
dis:Charlie Floor-4 VAV_25 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-017d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0186
dis:Charlie Floor-4 VAV_25 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-017d
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0187
dis:Charlie Floor-4 VAV_25 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-017d
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0188
dis:Charlie Floor-4 VAV_25 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-017d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0189
dis:Charlie Floor-4 VAV_25 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-017d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-018a
dis:Charlie Floor-4 VAV_25 terminal_status
spec:@ph::SensorPoint
cur
enum:"Off,Heating,Warm\$2dUp,Vent,N\$2fA,Cooling,Dehumidify,Reheat,Pressurize,Evacuate,Shutdown,IAQ\$20Override,Air\$20Balancing"
equipRef:@c-017d
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-018b
dis:Charlie Floor-4 VAV_25 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-017d
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-018c
dis:Charlie Floor-4 VAV_25 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-017d
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-018d
dis:Charlie Floor-4 VAV_26
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-018e
dis:Charlie Floor-4 VAV_26 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-018d
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-018f
dis:Charlie Floor-4 VAV_26 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-018d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0190
dis:Charlie Floor-4 VAV_26 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-018d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0191
dis:Charlie Floor-4 VAV_26 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-018d
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0192
dis:Charlie Floor-4 VAV_26 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-018d
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0193
dis:Charlie Floor-4 VAV_26 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-018d
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0194
dis:Charlie Floor-4 VAV_26 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-018d
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0195
dis:Charlie Floor-4 VAV_26 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-018d
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0196
dis:Charlie Floor-4 VAV_26 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-018d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0197
dis:Charlie Floor-4 VAV_26 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-018d
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0198
dis:Charlie Floor-4 VAV_26 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-018d
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0199
dis:Charlie Floor-4 VAV_26 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-018d
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-019a
dis:Charlie Floor-4 VAV_27
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-019b
dis:Charlie Floor-4 VAV_27 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-019a
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-019c
dis:Charlie Floor-4 VAV_27 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-019a
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-019d
dis:Charlie Floor-4 VAV_27 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-019a
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-019e
dis:Charlie Floor-4 VAV_27 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-019a
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-019f
dis:Charlie Floor-4 VAV_27 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-019a
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01a0
dis:Charlie Floor-4 VAV_27 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-019a
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01a1
dis:Charlie Floor-4 VAV_27 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-019a
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01a2
dis:Charlie Floor-4 VAV_27 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-019a
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01a3
dis:Charlie Floor-4 VAV_27 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-019a
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01a4
dis:Charlie Floor-4 VAV_27 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-019a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01a5
dis:Charlie Floor-4 VAV_27 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-019a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01a6
dis:Charlie Floor-4 VAV_27 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-019a
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01a7
dis:Charlie Floor-4 VAV_27 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-019a
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01a8
dis:Charlie Floor-4 VAV_28
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01a9
dis:Charlie Floor-4 VAV_28 VAVActuatorCommand
spec:@ph.points::DamperCmd
air
cmd
cur
custom:{precision:1}
damper
equipRef:@c-01a8
his
kind:Number
point
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01aa
dis:Charlie Floor-4 VAV_28 VAVActuatorPosition
spec:@ph.points::DamperSensor
actuator
air
cur
custom:{precision:1 position actuatorPosition}
damper
equipRef:@c-01a8
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01ab
dis:Charlie Floor-4 VAV_28 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01a8
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01ac
dis:Charlie Floor-4 VAV_28 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01a8
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ad
dis:Charlie Floor-4 VAV_28 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01a8
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ae
dis:Charlie Floor-4 VAV_28 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01a8
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01af
dis:Charlie Floor-4 VAV_28 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01a8
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01b0
dis:Charlie Floor-4 VAV_28 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01a8
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01b1
dis:Charlie Floor-4 VAV_28 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01a8
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01b2
dis:Charlie Floor-4 VAV_28 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01a8
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01b3
dis:Charlie Floor-4 VAV_28 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01a8
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01b4
dis:Charlie Floor-4 VAV_28 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01a8
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01b5
dis:Charlie Floor-4 VAV_28 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01a8
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01b6
dis:Charlie Floor-4 VAV_28 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01a8
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01b7
dis:Charlie Floor-4 VAV_28 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01a8
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01b8
dis:Charlie Floor-4 VAV_29
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01b9
dis:Charlie Floor-4 VAV_29 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01b8
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01ba
dis:Charlie Floor-4 VAV_29 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01b8
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01bb
dis:Charlie Floor-4 VAV_29 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01b8
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01bc
dis:Charlie Floor-4 VAV_29 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01b8
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01bd
dis:Charlie Floor-4 VAV_29 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01b8
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01be
dis:Charlie Floor-4 VAV_29 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01b8
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01bf
dis:Charlie Floor-4 VAV_29 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01b8
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01c0
dis:Charlie Floor-4 VAV_29 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01b8
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01c1
dis:Charlie Floor-4 VAV_29 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01b8
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01c2
dis:Charlie Floor-4 VAV_29 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01b8
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01c3
dis:Charlie Floor-4 VAV_29 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01b8
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01c4
dis:Charlie Floor-4 VAV_29 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01b8
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01c5
dis:Charlie Floor-4 VAV_29 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01b8
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01c6
dis:Charlie Floor-4 VAV_3
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01c7
dis:Charlie Floor-4 VAV_3 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01c6
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01c8
dis:Charlie Floor-4 VAV_3 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01c6
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01c9
dis:Charlie Floor-4 VAV_3 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01c6
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ca
dis:Charlie Floor-4 VAV_3 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01c6
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01cb
dis:Charlie Floor-4 VAV_3 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01c6
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01cc
dis:Charlie Floor-4 VAV_3 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01c6
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01cd
dis:Charlie Floor-4 VAV_3 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01c6
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ce
dis:Charlie Floor-4 VAV_3 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01c6
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01cf
dis:Charlie Floor-4 VAV_3 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01c6
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01d0
dis:Charlie Floor-4 VAV_3 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01c6
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01d1
dis:Charlie Floor-4 VAV_3 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01c6
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01d2
dis:Charlie Floor-4 VAV_3 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01c6
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01d3
dis:Charlie Floor-4 VAV_3 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01c6
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01d4
dis:Charlie Floor-4 VAV_30
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01d5
dis:Charlie Floor-4 VAV_30 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01d4
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01d6
dis:Charlie Floor-4 VAV_30 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01d4
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01d7
dis:Charlie Floor-4 VAV_30 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01d4
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01d8
dis:Charlie Floor-4 VAV_30 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01d4
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01d9
dis:Charlie Floor-4 VAV_30 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01d4
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01da
dis:Charlie Floor-4 VAV_30 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01d4
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01db
dis:Charlie Floor-4 VAV_30 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01d4
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01dc
dis:Charlie Floor-4 VAV_30 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01d4
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01dd
dis:Charlie Floor-4 VAV_30 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01d4
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01de
dis:Charlie Floor-4 VAV_30 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01d4
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01df
dis:Charlie Floor-4 VAV_30 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01d4
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01e0
dis:Charlie Floor-4 VAV_30 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01d4
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01e1
dis:Charlie Floor-4 VAV_30 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01d4
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01e2
dis:Charlie Floor-4 VAV_4
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01e3
dis:Charlie Floor-4 VAV_4 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01e2
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01e4
dis:Charlie Floor-4 VAV_4 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01e2
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01e5
dis:Charlie Floor-4 VAV_4 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01e2
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01e6
dis:Charlie Floor-4 VAV_4 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01e2
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01e7
dis:Charlie Floor-4 VAV_4 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01e2
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01e8
dis:Charlie Floor-4 VAV_4 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01e2
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01e9
dis:Charlie Floor-4 VAV_4 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01e2
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ea
dis:Charlie Floor-4 VAV_4 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01e2
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01eb
dis:Charlie Floor-4 VAV_4 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01e2
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01ec
dis:Charlie Floor-4 VAV_4 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01e2
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01ed
dis:Charlie Floor-4 VAV_4 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01e2
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01ee
dis:Charlie Floor-4 VAV_4 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01e2
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01ef
dis:Charlie Floor-4 VAV_4 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01e2
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01f0
dis:Charlie Floor-4 VAV_5
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01f1
dis:Charlie Floor-4 VAV_5 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01f0
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-01f2
dis:Charlie Floor-4 VAV_5 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01f0
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01f3
dis:Charlie Floor-4 VAV_5 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01f0
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01f4
dis:Charlie Floor-4 VAV_5 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01f0
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-01f5
dis:Charlie Floor-4 VAV_5 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01f0
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-01f6
dis:Charlie Floor-4 VAV_5 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01f0
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01f7
dis:Charlie Floor-4 VAV_5 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01f0
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-01f8
dis:Charlie Floor-4 VAV_5 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01f0
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-01f9
dis:Charlie Floor-4 VAV_5 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01f0
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-01fa
dis:Charlie Floor-4 VAV_5 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01f0
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-01fb
dis:Charlie Floor-4 VAV_5 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01f0
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-01fc
dis:Charlie Floor-4 VAV_5 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01f0
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01fd
dis:Charlie Floor-4 VAV_5 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01f0
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-01fe
dis:Charlie Floor-4 VAV_6
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-01ff
dis:Charlie Floor-4 VAV_6 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-01fe
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0200
dis:Charlie Floor-4 VAV_6 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-01fe
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0201
dis:Charlie Floor-4 VAV_6 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-01fe
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0202
dis:Charlie Floor-4 VAV_6 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-01fe
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0203
dis:Charlie Floor-4 VAV_6 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-01fe
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0204
dis:Charlie Floor-4 VAV_6 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-01fe
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0205
dis:Charlie Floor-4 VAV_6 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-01fe
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0206
dis:Charlie Floor-4 VAV_6 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-01fe
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0207
dis:Charlie Floor-4 VAV_6 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-01fe
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0208
dis:Charlie Floor-4 VAV_6 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-01fe
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0209
dis:Charlie Floor-4 VAV_6 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-01fe
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-020a
dis:Charlie Floor-4 VAV_6 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-01fe
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-020b
dis:Charlie Floor-4 VAV_6 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-01fe
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-020c
dis:Charlie Floor-4 VAV_7
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-020d
dis:Charlie Floor-4 VAV_7 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-020c
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-020e
dis:Charlie Floor-4 VAV_7 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-020c
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-020f
dis:Charlie Floor-4 VAV_7 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-020c
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0210
dis:Charlie Floor-4 VAV_7 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-020c
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-0211
dis:Charlie Floor-4 VAV_7 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-020c
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0212
dis:Charlie Floor-4 VAV_7 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-020c
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0213
dis:Charlie Floor-4 VAV_7 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-020c
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0214
dis:Charlie Floor-4 VAV_7 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-020c
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0215
dis:Charlie Floor-4 VAV_7 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-020c
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0216
dis:Charlie Floor-4 VAV_7 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-020c
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0217
dis:Charlie Floor-4 VAV_7 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-020c
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0218
dis:Charlie Floor-4 VAV_7 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-020c
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0219
dis:Charlie Floor-4 VAV_7 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-020c
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-021a
dis:Charlie Floor-4 VAV_8
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-021b
dis:Charlie Floor-4 VAV_8 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-021a
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-021c
dis:Charlie Floor-4 VAV_8 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-021a
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-021d
dis:Charlie Floor-4 VAV_8 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-021a
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-021e
dis:Charlie Floor-4 VAV_8 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-021a
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-021f
dis:Charlie Floor-4 VAV_8 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-021a
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-0220
dis:Charlie Floor-4 VAV_8 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-021a
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0221
dis:Charlie Floor-4 VAV_8 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-021a
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0222
dis:Charlie Floor-4 VAV_8 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-021a
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0223
dis:Charlie Floor-4 VAV_8 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-021a
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0224
dis:Charlie Floor-4 VAV_8 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-021a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0225
dis:Charlie Floor-4 VAV_8 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-021a
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0226
dis:Charlie Floor-4 VAV_8 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-021a
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0227
dis:Charlie Floor-4 VAV_8 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-021a
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0228
dis:Charlie Floor-4 VAV_9
spec:@ph::Vav
custom:{equipGroup:"VAVs"}
equip
siteRef:@c-0000
vav
---
id:@c-0229
dis:Charlie Floor-4 VAV_9 dpr_pos
spec:@ph.points::DamperSensor
air
cur
damper
equipRef:@c-0228
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-022a
dis:Charlie Floor-4 VAV_9 eff_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
effective
equipRef:@c-0228
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-022b
dis:Charlie Floor-4 VAV_9 eff_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
effective
equipRef:@c-0228
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-022c
dis:Charlie Floor-4 VAV_9 flow_input
spec:@ph.points::DischargeAirFlowSensor
air
cur
custom:{precision:0}
discharge
equipRef:@c-0228
flow
his
kind:Number
maxVal:96
minVal:45
point
sensor
siteRef:@c-0000
tz:Detroit
unit:cfm
---
id:@c-022d
dis:Charlie Floor-4 VAV_9 hw_valve
spec:@ph.points::ValveSensor
cur
custom:{precision:0}
equipRef:@c-0228
heat
his
kind:Number
maxVal:100
minVal:0
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
valve
---
id:@c-022e
dis:Charlie Floor-4 VAV_9 link_ahu_mode
spec:@ph::SensorPoint
cur
enum:"OFF,WARM\$2dUP,HEAT,COOL,FREECOOL,PRESSURIZE,EVACUATE,VENT"
equipRef:@c-0228
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-022f
dis:Charlie Floor-4 VAV_9 occ_cl_stpt
spec:@ph.points::ZoneAirTempOccCoolingSp
air
cooling
cur
equipRef:@c-0228
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0230
dis:Charlie Floor-4 VAV_9 occ_ht_stpt
spec:@ph.points::ZoneAirTempOccHeatingSp
air
cur
equipRef:@c-0228
heating
his
kind:Number
occ
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
zone
---
id:@c-0231
dis:Charlie Floor-4 VAV_9 occ_status
spec:@ph::CmdPoint
cmd
cur
enum:"Unoccupied,Occupied"
equipRef:@c-0228
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:Detroit
---
id:@c-0232
dis:Charlie Floor-4 VAV_9 occ_switch
spec:@ph.points::OccupiedSensor
cur
enum:"Open,Closed"
equipRef:@c-0228
his
kind:Bool
occupied
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0233
dis:Charlie Floor-4 VAV_9 sa_temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0228
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
---
id:@c-0234
dis:Charlie Floor-4 VAV_9 space_temp
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0228
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:Detroit
unit:°F
zone
---
id:@c-0235
dis:Charlie Floor-4 VAV_9 terminal_status
spec:@ph::SensorPoint
cur
enum:"Off,Heating,Warm\$2dUp,Vent,N\$2fA,Cooling,Dehumidify,Reheat,Pressurize,Evacuate,Shutdown,IAQ\$20Override,Air\$20Balancing"
equipRef:@c-0228
his
kind:Str
point
sensor
siteRef:@c-0000
tz:Detroit
---
id:@c-0236
dis:Charlie Floor-4 VAV_9 unocc_cl_stpt
spec:@ph.points::ZoneAirTempUnoccCoolingSp
air
cooling
cur
equipRef:@c-0228
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0237
dis:Charlie Floor-4 VAV_9 unocc_ht_stpt
spec:@ph.points::ZoneAirTempUnoccHeatingSp
air
cur
equipRef:@c-0228
heating
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:Detroit
unit:°F
unocc
zone
---
id:@c-0238
dis:Charlie HEATING UNIT-1
spec:@ph::Ahu
ahu
custom:{unitHeater equipGroup:"AHUs"}
equip
siteRef:@c-0000
---
id:@c-0239
dis:Charlie HEATING UNIT-1 Discharge Air Temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0238
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-023a
dis:"Charlie HEATING UNIT-1 HeatUnit-SF~2dS"
spec:@ph.points::FanPoint
air
cur
discharge
enum:"Off,On"
equipRef:@c-0238
fan
his
kind:Bool
point
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-023b
dis:"Charlie HEATING UNIT-1 HeatUnit1-DA~2dP--"
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{precision:2}
discharge
equipRef:@c-0238
his
kind:Number
point
pressure
sensor
siteRef:@c-0000
tz:New_York
unit:inH₂O
---
id:@c-023c
dis:"Charlie HEATING UNIT-1 HeatUnit1-DA~2dP-SetPoint"
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{precision:2}
discharge
equipRef:@c-0238
his
kind:Number
point
pressure
siteRef:@c-0000
sp
tz:New_York
unit:inH₂O
---
id:@c-023d
dis:Charlie HEATING UNIT-1 HeatUnit1-Discharge Air Temp-Reset
spec:@ph.points::DischargeAirTempSp
air
cur
custom:{reset}
discharge
equipRef:@c-0238
his
kind:Number
point
siteRef:@c-0000
sp
temp
tz:New_York
unit:°F
---
id:@c-023e
dis:"Charlie HEATING UNIT-1 HeatUnit1-HW~2dValve"
spec:@ph.points::HotWaterValveCmd
cmd
cur
equipRef:@c-0238
his
hot
kind:Number
point
siteRef:@c-0000
tz:New_York
unit:"%"
valve
water
---
id:@c-023f
dis:"Charlie HEATING UNIT-1 HeatUnit1-OCC~2dC"
spec:@ph::CmdPoint
cmd
cur
enum:"UnOccupied,Occupied"
equipRef:@c-0238
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:New_York
---
id:@c-0240
dis:"Charlie HEATING UNIT-1 HeatUnit1-SF~2dC"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"Off,On"
equipRef:@c-0238
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0241
dis:"Charlie HEATING UNIT-1 HeatUnit1-SF~2dVFD"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
equipRef:@c-0238
fan
his
kind:Number
point
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-0242
dis:Charlie HEATING UNIT-1 SupplyFan
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"false,true"
equipRef:@c-0238
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-0243
dis:Charlie HEATING UNIT-1 SupplyfanStatus
spec:@ph.points::FanPoint
air
cur
discharge
enum:"false,true"
equipRef:@c-0238
fan
his
kind:Bool
point
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0244
dis:Charlie HEATING UNIT-1 Zone Air Temp Sensor
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0238
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
zone
---
id:@c-0245
dis:Charlie HEATING UNIT-2
spec:@ph::Ahu
ahu
custom:{unitHeater equipGroup:"AHUs"}
equip
siteRef:@c-0000
---
id:@c-0246
dis:Charlie HEATING UNIT-2 Discharge Air Temp
spec:@ph.points::DischargeAirTempSensor
air
cur
discharge
equipRef:@c-0245
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
---
id:@c-0247
dis:"Charlie HEATING UNIT-2 HeatUnit2-DA~2dP"
spec:@ph.points::DischargeAirPressureSensor
air
cur
custom:{precision:2}
discharge
equipRef:@c-0245
his
kind:Number
point
pressure
sensor
siteRef:@c-0000
tz:New_York
unit:inH₂O
---
id:@c-0248
dis:"Charlie HEATING UNIT-2 HeatUnit2-DA~2dP-SetPoint"
spec:@ph.points::DischargeAirPressureSp
air
cur
custom:{precision:2}
discharge
equipRef:@c-0245
his
kind:Number
point
pressure
siteRef:@c-0000
sp
tz:New_York
unit:inH₂O
---
id:@c-0249
dis:"Charlie HEATING UNIT-2 HeatUnit2-HW~2dValve"
spec:@ph.points::HotWaterValveCmd
cmd
cur
equipRef:@c-0245
his
hot
kind:Number
point
siteRef:@c-0000
tz:New_York
unit:"%"
valve
water
---
id:@c-024a
dis:"Charlie HEATING UNIT-2 HeatUnit2-OCC~2dC"
spec:@ph::CmdPoint
cmd
cur
enum:"UnOccupied,Occupied"
equipRef:@c-0245
his
kind:Bool
occupied
point
siteRef:@c-0000
tz:New_York
---
id:@c-024b
dis:"Charlie HEATING UNIT-2 HeatUnit2-SF~2dC"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"Off,On"
equipRef:@c-0245
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-024c
dis:"Charlie HEATING UNIT-2 HeatUnit2-SF~2dS"
spec:@ph.points::FanPoint
air
cur
discharge
enum:"Off,On"
equipRef:@c-0245
fan
his
kind:Bool
point
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-024d
dis:"Charlie HEATING UNIT-2 HeatUnit2-SF~2dVFD"
spec:@ph.points::FanPoint
air
cmd
cur
discharge
equipRef:@c-0245
fan
his
kind:Number
point
siteRef:@c-0000
speed
tz:New_York
unit:"%"
---
id:@c-024e
dis:Charlie HEATING UNIT-2 SupplyFan
spec:@ph.points::FanPoint
air
cmd
cur
discharge
enum:"false,true"
equipRef:@c-0245
fan
his
kind:Bool
point
siteRef:@c-0000
tz:New_York
---
id:@c-024f
dis:Charlie HEATING UNIT-2 SupplyfanStatus
spec:@ph.points::FanPoint
air
cur
discharge
enum:"false,true"
equipRef:@c-0245
fan
his
kind:Bool
point
run
sensor
siteRef:@c-0000
tz:New_York
---
id:@c-0250
dis:Charlie HEATING UNIT-2 Zone Air Temp Sensor
spec:@ph.points::ZoneAirTempSensor
air
cur
equipRef:@c-0245
his
kind:Number
point
sensor
siteRef:@c-0000
temp
tz:New_York
unit:°F
zone
---
id:@c-0251
dis:Charlie LIBERTY_100_LIGHTING
spec:@ph::Equip
custom:{lightsGroup equipGroup:"Lighting System"}
equip
siteRef:@c-0000
---
id:@c-0252
dis:Charlie LIBERTY_100_LIGHTING Photo-Cell
spec:@ph::SensorPoint
cur
custom:{precision:1}
equipRef:@c-0251
his
kind:Number
light
point
sensor
siteRef:@c-0000
tz:New_York
unit:lx
---
id:@c-0253
dis:Charlie LIBERTY_100_LIGHTING VAVActuatorCommand
spec:@ph.points::DamperCmd
air
cmd
cur
custom:{precision:1}
damper
equipRef:@c-0251
his
kind:Number
point
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0254
dis:Charlie LIBERTY_100_LIGHTING VAVActuatorCommand
spec:@ph.points::DamperCmd
air
cmd
cur
custom:{precision:1}
damper
equipRef:@c-0251
his
kind:Number
point
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0255
dis:Charlie LIBERTY_100_LIGHTING VAVActuatorPosition
spec:@ph.points::DamperSensor
actuator
air
cur
custom:{precision:1 position actuatorPosition}
damper
equipRef:@c-0251
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0256
dis:Charlie LIBERTY_100_LIGHTING VAVActuatorPosition
spec:@ph.points::DamperSensor
actuator
air
cur
custom:{precision:1 position actuatorPosition}
damper
equipRef:@c-0251
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"%"
---
id:@c-0257
dis:Charlie Water_Main_100_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
meter
siteRef:@c-0000
water
---
id:@c-0258
dis:Charlie Water_Main_100_Meter chA mass flow
spec:@ph::SensorPoint
cur
equipRef:@c-0257
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"lb/h"
---
id:@c-0259
dis:Charlie Water_Main_100_Meter chA volumetric flow rate
spec:@ph.points::WaterFlowSensor
cur
custom:{pointType:""}
equipRef:@c-0257
flow
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:"gal/min"
water
---
id:@c-025a
dis:"Charlie Water_Main_100_Meter chA volumetric flow rate, + totalizer"
spec:@ph::SensorPoint
cur
equipRef:@c-0257
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:gal
---
id:@c-025b
dis:Charlie West_Return_Fan_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
equipRef:@c-001a
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-025c
dis:Charlie West_Return_Fan_Meter Current Sum Element G
spec:@ph::SensorPoint
cur
current
equipRef:@c-025b
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-025d
dis:Charlie West_Return_Fan_Meter Fan VA Sum Element G
spec:@ph::SensorPoint
cur
equipRef:@c-025b
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-025e
dis:Charlie West_Return_Fan_Meter Power Demand Peak Element G
spec:@ph.elec::ElecAcPowerDemandSensor
ac
cur
demand
elec
equipRef:@c-025b
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-025f
dis:Charlie West_Return_Fan_Meter Power Sum Element G
spec:@ph.elec::ElecPowerSensor
ac
cur
elec
equipRef:@c-025b
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-0260
dis:Charlie West_Return_Fan_Meter VA Demand Peak Element G
spec:@ph::SensorPoint
cur
equipRef:@c-025b
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0261
dis:Charlie West_Supply_Fan_Meter
spec:@ph::AcElecMeter
ac
custom:{equipGroup:"Meters"}
elec
equip
equipRef:@c-001a
his
meter
siteRef:@c-0000
submeterOf:@c-007d
---
id:@c-0262
dis:Charlie West_Supply_Fan_Meter Current Sum Element P
spec:@ph::SensorPoint
cur
current
equipRef:@c-0261
his
kind:Number
point
sensor
siteRef:@c-0000
tz:Detroit
unit:A
---
id:@c-0263
dis:Charlie West_Supply_Fan_Meter Power Demand Peak Element P
spec:@ph.elec::ElecAcPowerDemandSensor
ac
cur
demand
elec
equipRef:@c-0261
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-0264
dis:Charlie West_Supply_Fan_Meter Power Sum Element P
spec:@ph.elec::ElecPowerSensor
ac
cur
elec
equipRef:@c-0261
his
kind:Number
point
power
sensor
siteRef:@c-0000
tz:Detroit
unit:kW
net
active
---
id:@c-0265
dis:Charlie West_Supply_Fan_Meter VA Demand Peak Element P
spec:@ph::SensorPoint
cur
equipRef:@c-0261
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0266
dis:Charlie West_Supply_Fan_Meter VA Sum Element P
spec:@ph::SensorPoint
cur
equipRef:@c-0261
his
kind:Number
point
reactive
sensor
siteRef:@c-0000
tz:Detroit
unit:kVA
---
id:@c-0267
dis:"Troy, MI"
spec:@ph::WeatherStation
geoCity:Troy
geoCoord:C(42.606,-83.15)
geoCountry:US
geoState:MI
tz:Detroit
weatherStation
---
id:@c-0268
dis:"Troy, MI Barometric Pressure"
spec:@ph.points::WeatherAtmosphericPressurePoint
atmospheric
his
kind:Number
point
pressure
sensor
tz:Detroit
unit:inHg
weather
weatherStationRef:@c-0267
---
id:@c-0269
dis:"Troy, MI Condition"
spec:@ph.points::WeatherCondPoint
enum:"unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow"
his
kind:Str
point
sensor
tz:Detroit
weather
weatherCond
weatherStationRef:@c-0267
---
id:@c-026a
dis:"Troy, MI Dew Point"
spec:@ph.points::WeatherDewPointPoint
dewPoint
his
kind:Number
point
sensor
tz:Detroit
unit:°F
weather
weatherStationRef:@c-0267
---
id:@c-026b
dis:"Troy, MI Feels Like"
spec:@ph.points::WeatherFeelsLikePoint
feelsLike
his
kind:Number
point
sensor
tz:Detroit
unit:°F
weather
weatherStationRef:@c-0267
---
id:@c-026c
dis:"Troy, MI Humidity"
spec:@ph.points::WeatherHumidityPoint
his
humidity
kind:Number
point
sensor
tz:Detroit
unit:"%RH"
weather
weatherStationRef:@c-0267
---
id:@c-026d
dis:"Troy, MI Precipitation"
spec:@ph.points::WeatherPoint
his
kind:Number
point
precipitation
sensor
tz:Detroit
unit:in
weather
weatherStationRef:@c-0267
---
id:@c-026e
dis:"Troy, MI Sunrise"
spec:@ph.points::WeatherDaytimePoint
daytime
his
kind:Bool
point
sensor
tz:Detroit
weather
weatherStationRef:@c-0267
enum:"nighttime,daytime"
---
id:@c-026f
dis:"Troy, MI Temp"
spec:@ph.points::WeatherPoint
his
kind:Number
point
sensor
temp
tz:Detroit
unit:°F
weather
weatherStationRef:@c-0267